
OS:Version,
  {bdeb52d2-f92c-4e2e-b939-9825bf9acc9b}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Site,
  {6405b56c-fd86-4063-a17a-a40c39725319}, !- Handle
  USA TX-HOUSTON,                         !- Name
  29.97,                                  !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d867752a-a431-46fe-828b-cddf57fd3c7c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Space,
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {294b7057-3d59-4823-a8c5-b93896d396c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f46be972-9575-45ba-9128-07e67c36396e}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bcc52a-1aca-4bf9-9f1c-2516b62f11ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {d91d83a2-8e4e-4471-9e4b-706c86f1eb87}, !- Handle
  Electricity:Facility,                   !- Name
  Monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Handle
  Core_mid,                               !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7ee21f5-d638-41c6-aa12-53d8ea8cc0fb}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {583b09ec-b0b6-4472-b6a9-8607fc7eaf25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fcf3cedb-8dfb-4667-b974-b4133becbf5c}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8982099-fd60-4ff8-a5ad-0ee401aa9c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Handle
  Core_bottom,                            !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {f0a56a19-9546-4cef-9222-7164e50148d5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f48f578b-de9c-4c28-a2b6-50b70ffaafd8}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Building Story Name
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7546f63a-5672-4059-9053-91d4327b9310}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc54376-a2c0-4c07-834f-e7e530e9bd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {467ea74d-8e34-4117-a990-ba0d7442bdbc}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Space,
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {01818451-1494-40a0-ab17-3ff5c9552213}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {c9ffe620-ee39-45be-b1a0-cf3ecd9e0b9b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f48f578b-de9c-4c28-a2b6-50b70ffaafd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Handle
  Core_top,                               !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {46667ebb-f5bf-4fa5-9e93-991da341f3c2}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc162b2a-f80d-47d2-b3c8-ec5b5b174fa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 46.0952,                     !- X,Y,Z Vertex 1 {m}
  0, 48.738, 44.5098,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.0952;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc162b2a-f80d-47d2-b3c8-ec5b5b174fa9}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375e052e-288e-4696-9f34-fa1e27f0ed1a}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b643839e-7413-4344-84c1-366265187990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Handle
  Basement,                               !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0.04,                                   !- Y Origin {m}
  0.2,                                    !- Z Origin {m}
  {896e190c-e48f-4d78-9f1a-de88136d19ed}, !- Building Story Name
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ee51d6df-2d79-4717-af04-41d2bd157287}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6937c032-628b-4a0c-ab85-afbf050d866b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {06c64ff5-482c-4dbd-8089-aad2fbed950d}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5538e0b1-e56d-4132-9905-4d887d459870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {6cdf5f39-f454-4433-9a83-9e7686c69538}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {edcb4491-fd8a-462d-9a5a-8c2c228a8487}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af09e82-1fea-4126-a1ab-e9c0e19e0a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcf3590-fa8c-44bb-9113-3b1b2fef8775}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {547577d6-42de-49cd-aa9b-227d985afe33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1095a6f9-cf1a-473b-85e1-b67effc3b9e7}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 3.9632;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {a98164fa-7dde-42e9-8d01-d47d0c9ccef3}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c41118c0-17a4-402c-97f7-df8b06d6318f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 2.5,                   !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 0.9146,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0.9146,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41118c0-17a4-402c-97f7-df8b06d6318f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a883e9b5-1d14-4562-93f8-6ee8bdf983df}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Building Story Name
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3b08893d-912e-404e-a302-55acf6cc972e}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af09e82-1fea-4126-a1ab-e9c0e19e0a3e}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcb4491-fd8a-462d-9a5a-8c2c228a8487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1500144e-17aa-471b-8ad5-239acf37e225}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978a88ac-5ab4-4cd2-bd30-8cd4f241419f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddfc1da-ccb9-4747-bbed-980c658f7b27}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a661edad-2472-4a2a-b4d4-626310c53d37}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2432199a-d863-4dc1-b189-60edf8012a16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2306e41a-ef10-4834-9c72-9b25d9809fa9}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d90f4ef-2276-40da-b546-f23fb37d8f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4e0a471e-470f-47aa-9d35-85d75a16baf8}, !- Handle
  GroundFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ea0bb2-8ade-4765-965d-3c7649386e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f565057-5dc0-40ae-9013-f2889b358fbc}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eddfc1da-ccb9-4747-bbed-980c658f7b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.316,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 20.7306,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 22.316;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5538e0b1-e56d-4132-9905-4d887d459870}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c64ff5-482c-4dbd-8089-aad2fbed950d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff3b60f-acda-44f0-8389-ffddf6f50fe3}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5977309d-8815-4241-825c-675dd078d48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17042623-8531-4a4a-bd24-5bb3de1de7d7}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c3b50f2-c6fc-47cb-ad8a-058b443aa573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Building Story Name
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b643839e-7413-4344-84c1-366265187990}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375e052e-288e-4696-9f34-fa1e27f0ed1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3d0418-3ecb-48f5-9368-60c14b93752c}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddea62ec-68c7-466b-920f-85bd3cf6d496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9044c6-c3d7-403c-988d-1f56409e3e94}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc14ce16-5a40-4623-9e3a-271eb7a6bf6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53701ad-9a50-4ee9-bbd3-db49ba86bc17}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e29e4b8-8a5b-4214-a10f-2218e9947476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2432199a-d863-4dc1-b189-60edf8012a16}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a661edad-2472-4a2a-b4d4-626310c53d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc559dd-abd6-4989-bf48-d7b5303a57d9}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c793ad-2045-4225-a8fa-8381235859b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08370303191701e-015, 48.7381, 22.56,  !- X,Y,Z Vertex 1 {m}
  4.08370303191701e-015, 48.7381, 19.816, !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ca3b4b-0be1-4182-ad48-9522f7399b6c}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cced5561-2070-47c2-9146-f34efd04f410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0769ccd5-6ab9-4775-baa0-48b078baacdd}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59c51f4-034f-43c8-8415-9ef77d29ef00}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83835d8a-3f38-4b76-8a09-eff5501b7aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 3 {m}
  73.1072, 4.08374768133815e-015, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54802686-5cac-400a-a5e6-1fc69945699a}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 48.7381, -2.439;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36886454-159a-4144-8122-65f9724af472}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edf42b82-5cfc-479d-b4b1-0a9585e2d431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 22.316,                      !- X,Y,Z Vertex 1 {m}
  0, 48.738, 20.7306,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 20.7306,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 22.316;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf42b82-5cfc-479d-b4b1-0a9585e2d431}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce5454c2-a7a5-4c27-8319-a00e7d48095c}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a91bd9-621d-4c82-9d56-5bd7c4a8261e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.08370303191701e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  4.08370303191701e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4aa364-cf54-4248-b2ef-142e2b7d02d0}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 47.5584;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec2e4d3-429e-4614-ae32-7cb3840c9a7e}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 47.5584,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b19992-e8d0-4edb-b023-33c3930dd3a2}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1ad038-2b60-447d-af37-987d96c1fb38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583b09ec-b0b6-4472-b6a9-8607fc7eaf25}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ee21f5-d638-41c6-aa12-53d8ea8cc0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7783699a-2b19-493d-91ec-4873cd21b48b}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6fd196c-1dcf-4c4a-8c64-0605ecee70ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 22.56,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 19.816, !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddea62ec-68c7-466b-920f-85bd3cf6d496}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3d0418-3ecb-48f5-9368-60c14b93752c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2069f5fa-a3aa-44a3-8bde-bb2544bf5be1}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b31a2080-a0bf-4141-a6e3-c355f87dd8c3}, !- Handle
  Gas:Facility,                           !- Name
  Monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {beaacff7-4aa6-4f45-9012-4369a3ed35f0}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 47.5584,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5584;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c04fedb-c431-4eda-a8aa-23fe87643357}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {905e11cd-a8d9-444a-9870-9a41e16eb470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4531ec-c0be-4d1c-906a-3b2b34b160a0}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6995acc0-72a4-4ef7-9adb-a73b0857971f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447017dc-26ee-4781-823a-bdc3d7535b93}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d1f738-b650-4787-b6eb-402df019e1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16740606383402e-015, 48.7381, 46.3392, !- X,Y,Z Vertex 1 {m}
  8.16740606383402e-015, 48.7381, 43.5952, !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Building,
  {0a64ac60-d921-493c-b7ae-b7542f5c5589}, !- Handle
  DOERefPre1980LargeOffice,               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  13,                                     !- Standards Number of Stories
  12,                                     !- Standards Number of Above Ground Stories
  LargeOffice,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {0bcf3877-6c37-4d2e-8eef-007ebdb11bc1}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9945c444-7e34-4806-892d-32a53e09887b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.56,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10236067-7e02-4b77-bf0e-7d959511bac5}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b08893d-912e-404e-a302-55acf6cc972e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 22.316,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 20.7306,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 20.7306,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 22.316;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe08b4f-829b-4eaa-a1aa-d472778fa490}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.56;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d671dbd4-c69e-4058-845e-355a376d958f}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee91dcc1-7d51-4db7-92ed-a8b009dd0b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {845bcc08-25ce-4688-a832-e6b8b8481d71}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {df91a4d0-9d85-4ddc-a28e-009dc6d0da67}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {e8a25cf3-6294-48d5-ac51-7bed0a164fe8}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 23.7792,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7792;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ac954b-2744-4358-ac2e-c87ff2090589}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22931cae-82d7-4606-be29-8c76a2f5586e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfabc236-8143-4fb8-8e92-6a6ef840710b}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e29e4b8-8a5b-4214-a10f-2218e9947476}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53701ad-9a50-4ee9-bbd3-db49ba86bc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0e744f-c03e-4ce0-9e2a-0906a0b08cce}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30df710b-e415-4038-bb98-b7409245ddf1}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c22419-b0f1-422b-a4f8-c82de3520673}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e129a97c-64c5-444a-ad58-8eaf18b44e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b2423a-d847-4de3-b6dc-6c5beee97308}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 23.7792,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f21281-2419-4a12-b0a3-9dccdb785ebc}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208575b3-1bd0-4ca0-ad35-aac323b0d955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5977309d-8815-4241-825c-675dd078d48d}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff3b60f-acda-44f0-8389-ffddf6f50fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3595ceb-7252-495f-be95-4befb2e87b8e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 23.7792,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 23.7792;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835d7232-d542-48de-b897-1fe5f87cc65d}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99b5252-4baf-438f-b1fc-3600e2319cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ea0bb2-8ade-4765-965d-3c7649386e64}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0a471e-470f-47aa-9d35-85d75a16baf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc54376-a2c0-4c07-834f-e7e530e9bd55}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7546f63a-5672-4059-9053-91d4327b9310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9dd028a-482d-49fe-bf9c-c8ae2b8e6767}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8eac88a-b64c-49a4-8668-6c1f2abe4a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb2ba2-4a71-4566-8822-7ffcb414ffdb}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58695875-5d29-49dc-8281-0ca77f0e381c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d1f738-b650-4787-b6eb-402df019e1e1}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447017dc-26ee-4781-823a-bdc3d7535b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.08370303191701e-015, 48.7381, 43.5952, !- X,Y,Z Vertex 3 {m}
  4.08370303191701e-015, 48.7381, 46.3392; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc89c14d-552b-4420-8358-b94aa51ecd4c}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3780525d-8a95-4e87-b27b-24ccfe22929d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93b3b6a-6c56-402b-ad86-b0a5c93d48ff}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc14ce16-5a40-4623-9e3a-271eb7a6bf6f}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9044c6-c3d7-403c-988d-1f56409e3e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dec34873-7bb2-4307-a4c9-8e018e05a4a0}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbe08b4f-829b-4eaa-a1aa-d472778fa490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 22.316,                !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 20.7306,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 20.7306,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 22.316;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526c9c35-f885-4277-b264-87db2e4157f3}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0878da2c-f061-4ab2-8821-d8fdf71b171d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a91bd9-621d-4c82-9d56-5bd7c4a8261e}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5454c2-a7a5-4c27-8319-a00e7d48095c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08370303191701e-015, 48.7381, 2.744,  !- X,Y,Z Vertex 1 {m}
  4.08370303191701e-015, 48.7381, 0,      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {a12bacaf-8c0e-4d28-ac27-01ba6d1410b3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {f8eac88a-b64c-49a4-8668-6c1f2abe4a08}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9dd028a-482d-49fe-bf9c-c8ae2b8e6767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361ecee3-c968-4435-9556-d121ad49cc7c}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a026ca-1b0a-4774-8d2e-0e79d76d929a}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905e11cd-a8d9-444a-9870-9a41e16eb470}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c04fedb-c431-4eda-a8aa-23fe87643357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13f4d2f-be4e-4899-9865-34c648fdcf2b}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 19.816,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e129a97c-64c5-444a-ad58-8eaf18b44e4c}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c22419-b0f1-422b-a4f8-c82de3520673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {1761a2f4-15b9-4d4e-8279-8038cbd71bc6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {a715d1ed-a5fd-4241-a8b8-7876c3b3274c}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4416b155-a51c-41a4-8801-33e26fa3cc87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c793ad-2045-4225-a8fa-8381235859b8}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc559dd-abd6-4989-bf48-d7b5303a57d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.08370303191701e-015, 48.7381, 19.816, !- X,Y,Z Vertex 3 {m}
  4.08370303191701e-015, 48.7381, 22.56;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a934c512-5d43-42c2-b796-68f9d2f6c3f3}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1a0a45-b5ad-4c2a-b754-e648c38e2e31}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58695875-5d29-49dc-8281-0ca77f0e381c}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffb2ba2-4a71-4566-8822-7ffcb414ffdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e6fae0-c96a-450f-8b7d-2bab94b2f31c}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.816;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757be47f-adca-4716-93b6-fa3e6c7a8725}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 43.5952;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063736d6-ab6f-474f-8250-460bdfc92866}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 43.5952,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 46.3392;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e272c66-c0cd-4594-b151-ca08f0984952}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d33ea8-aced-4e4d-9fd7-d8e6bb3ada90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 46.3392, !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 43.5952, !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc746961-26e0-45e6-81a5-f927572ca33e}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2069f5fa-a3aa-44a3-8bde-bb2544bf5be1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 46.0952,               !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 44.5098,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 44.5098,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.0952;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6937c032-628b-4a0c-ab85-afbf050d866b}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee51d6df-2d79-4717-af04-41d2bd157287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee91dcc1-7d51-4db7-92ed-a8b009dd0b94}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d671dbd4-c69e-4058-845e-355a376d958f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22931cae-82d7-4606-be29-8c76a2f5586e}, !- Handle
  GroundFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ac954b-2744-4358-ac2e-c87ff2090589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cced5561-2070-47c2-9146-f34efd04f410}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ca3b4b-0be1-4182-ad48-9522f7399b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06d1f92-f0ce-46d7-bb8b-ca8831682e1f}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d90f4ef-2276-40da-b546-f23fb37d8f2c}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2306e41a-ef10-4834-9c72-9b25d9809fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ab1b43-d057-40f0-afac-91d216e19efe}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba2cae4-dff7-4df0-81fe-9b3818fc7c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {b7ab2036-4f65-4e01-b86e-c6e19acbcf41}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {f8982099-fd60-4ff8-a5ad-0ee401aa9c14}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf3cedb-8dfb-4667-b974-b4133becbf5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978a88ac-5ab4-4cd2-bd30-8cd4f241419f}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1500144e-17aa-471b-8ad5-239acf37e225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e1aa8f-9632-4d90-87d1-c7c51c976e27}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507f011-385c-4e05-915d-2f8da10f8dd2}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec43eb6c-5ddb-4dc6-b591-9a223e39c6ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 22.56;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26790eda-b13e-4f8d-b0d3-5eae03fc3fa9}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 47.5584,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 47.5584;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e664db97-70e0-4fc1-bc8c-143fe0097f5f}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {063736d6-ab6f-474f-8250-460bdfc92866}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 46.0952,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 44.5098,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 44.5098,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 46.0952;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bcc52a-1aca-4bf9-9f1c-2516b62f11ea}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46be972-9575-45ba-9128-07e67c36396e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 46.3392,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f44d98-f350-4a5b-a7f9-8d03ed2e9c43}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3392,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 46.3392;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8451c6a5-f7e2-4dc6-a595-b44b644df97f}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92f44d98-f350-4a5b-a7f9-8d03ed2e9c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 46.0952,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 44.5098,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 44.5098,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 46.0952;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d33ea8-aced-4e4d-9fd7-d8e6bb3ada90}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e272c66-c0cd-4594-b151-ca08f0984952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  73.1072, 4.08374768133815e-015, 43.5952, !- X,Y,Z Vertex 3 {m}
  73.1072, 4.08374768133815e-015, 46.3392; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23af6e5f-fb7d-4349-ab06-b03d07422e21}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1ad038-2b60-447d-af37-987d96c1fb38}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b19992-e8d0-4edb-b023-33c3930dd3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3b50f2-c6fc-47cb-ad8a-058b443aa573}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17042623-8531-4a4a-bd24-5bb3de1de7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e90768c-5930-45da-8b58-a1bf7055c807}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d57d3df-6f73-44a1-8951-d29f3f0a248d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b3c015-0ebf-4417-9fe4-37e6ab4dff26}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b631db-8ee8-41cc-a1fe-cc55730dd102}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9632,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94fcf3c-1454-463c-a143-82c7decb5682}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 23.7792,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 22.56,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 22.56,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 23.7792;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732ba607-bafa-4949-af85-d305dcb53b88}, !- Handle
  GroundFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d4cf64-7053-4267-97ee-592567514285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4416b155-a51c-41a4-8801-33e26fa3cc87}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a715d1ed-a5fd-4241-a8b8-7876c3b3274c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 46.3392,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3392,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 46.3392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d99b5252-4baf-438f-b1fc-3600e2319cf2}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835d7232-d542-48de-b897-1fe5f87cc65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d4cf64-7053-4267-97ee-592567514285}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732ba607-bafa-4949-af85-d305dcb53b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0878da2c-f061-4ab2-8821-d8fdf71b171d}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {526c9c35-f885-4277-b264-87db2e4157f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed19d001-7a92-47a2-b745-e37561c8850d}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d280399-eb95-4258-934c-a54cc6116737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3780525d-8a95-4e87-b27b-24ccfe22929d}, !- Handle
  GroundFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc89c14d-552b-4420-8358-b94aa51ecd4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba2cae4-dff7-4df0-81fe-9b3818fc7c8e}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ab1b43-d057-40f0-afac-91d216e19efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec43eb6c-5ddb-4dc6-b591-9a223e39c6ca}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507f011-385c-4e05-915d-2f8da10f8dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 22.56,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.816,               !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.816,                 !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 22.56;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6995acc0-72a4-4ef7-9adb-a73b0857971f}, !- Handle
  GroundFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4531ec-c0be-4d1c-906a-3b2b34b160a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e28cb04a-904f-4751-acf8-1337e20ac871}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2a026ca-1b0a-4774-8d2e-0e79d76d929a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 2.5,                        !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0.9146,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 0.9146,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9945c444-7e34-4806-892d-32a53e09887b}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bcf3877-6c37-4d2e-8eef-007ebdb11bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 22.56,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 22.56,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 22.56,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 22.56;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd35102c-2285-4796-b90c-cd96ec19f50b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 43.5952,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 43.5952,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 43.5952;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208575b3-1bd0-4ca0-ad35-aac323b0d955}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f21281-2419-4a12-b0a3-9dccdb785ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5952,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83835d8a-3f38-4b76-8a09-eff5501b7aa0}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59c51f4-034f-43c8-8415-9ef77d29ef00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32d846c-062a-47a3-9485-3322d70787be}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 43.5952,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 43.5952,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 43.5952,                !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5952;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ccf0ccb-80cd-4903-bd51-e810f07a19b0}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b1a0a45-b5ad-4c2a-b754-e648c38e2e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d280399-eb95-4258-934c-a54cc6116737}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed19d001-7a92-47a2-b745-e37561c8850d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fd196c-1dcf-4c4a-8c64-0605ecee70ad}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7783699a-2b19-493d-91ec-4873cd21b48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 22.56,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.816,                 !- X,Y,Z Vertex 2 {m}
  73.1072, 4.08374768133815e-015, 19.816, !- X,Y,Z Vertex 3 {m}
  73.1072, 4.08374768133815e-015, 22.56;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358cc6fa-a266-4c77-8a9e-1e289008b5db}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, -2.439,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547577d6-42de-49cd-aa9b-227d985afe33}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcf3590-fa8c-44bb-9113-3b1b2fef8775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 46.3392,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 46.3392,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 46.3392,                !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3392;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d8f145-010a-408c-bd1f-9c7cdf76336f}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.816,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.816,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.816,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 19.816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d57d3df-6f73-44a1-8951-d29f3f0a248d}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e90768c-5930-45da-8b58-a1bf7055c807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {e79c4938-d371-415a-a24e-616134b8593f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {f0026601-43f3-4136-b69f-dccaf46872fe}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {51ee75c4-cb42-4316-9bdd-2035116b5623}; !- Handle

OS:BuildingStory,
  {896e190c-e48f-4d78-9f1a-de88136d19ed}, !- Handle
  Basement Story 1,                       !- Name
  -2.239,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a7ed12e3-e412-4cbb-ae80-43d1506846f4}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {d0a16a23-05e3-4fbb-a80f-604ccde9b615}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {78c15969-ae30-48cb-bb94-0c2baa6644fd}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {a50fd80b-e6cc-40a5-8281-277c257cfb3d}, !- Handle
  Building Story 2,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8964e05f-9250-43f4-a86a-2e3347aad2e8}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {b64d7fbb-dc8d-49ea-a443-6e3e3deb2ea7}, !- Handle
  Building Story 3,                       !- Name
  43.5952,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9cfb99c5-361b-43d7-a694-fa615e60d405}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {a7ed12e3-e412-4cbb-ae80-43d1506846f4}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {78c15969-ae30-48cb-bb94-0c2baa6644fd}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bddffdb-1ae9-4663-876b-50e13cb21de6}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8964e05f-9250-43f4-a86a-2e3347aad2e8}, !- Handle
  Rendering Color 4,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d85c099d-a122-4c0b-8fa8-0837cc945ea5}, !- Handle
  Rendering Color 5,                      !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cfb99c5-361b-43d7-a694-fa615e60d405}, !- Handle
  Rendering Color 6,                      !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711a38ed-78ec-4d85-8844-4834646466b3}, !- Handle
  Rendering Color 7,                      !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}, !- Handle
  TZ-Core_mid,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f4a4e76-a12a-4499-921e-18c64c4a4af8}, !- Zone Air Inlet Port List
  {c8b9affa-3799-4063-8d59-5531ef354aec}, !- Zone Air Exhaust Port List
  {48d2e799-656c-4d43-9e45-f0a86e2a2b1f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d395bab-d5c5-4067-9035-822107a0758b}, !- Handle
  Node 1,                                 !- Name
  {48d2e799-656c-4d43-9e45-f0a86e2a2b1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d2e799-656c-4d43-9e45-f0a86e2a2b1f}, !- Handle
  {e542e9f9-65a3-4981-ba28-b83f4981b345}, !- Name
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}, !- Source Object
  11,                                     !- Outlet Port
  {5d395bab-d5c5-4067-9035-822107a0758b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f4a4e76-a12a-4499-921e-18c64c4a4af8}, !- Handle
  {6651382e-93a2-4426-9880-e421b4eb3292}, !- Name
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}; !- HVAC Component

OS:PortList,
  {c8b9affa-3799-4063-8d59-5531ef354aec}, !- Handle
  {e68dc3d7-85ff-4c72-88b5-fe6212f63724}, !- Name
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}; !- HVAC Component

OS:Sizing:Zone,
  {c6269acc-608b-43ee-a3ef-d1fb239eb289}, !- Handle
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b1badaf-8b5d-48c1-a665-884d1475d84b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {813b1d0a-5872-4a1e-b59f-1db968da6e1b}; !- Thermal Zone

OS:ThermalZone,
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}, !- Handle
  TZ-MidFloor_Plenum,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c555bddb-d1b0-4e75-809d-16dbe823684d}, !- Zone Air Inlet Port List
  {005c729b-4afd-4a13-95ba-670d767b4f71}, !- Zone Air Exhaust Port List
  {f5e4961a-5c7d-4bc2-93f1-a5cf4b7e4824}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de9e4814-19dc-49e3-9da2-fc692e1a5c01}, !- Handle
  Node 2,                                 !- Name
  {f5e4961a-5c7d-4bc2-93f1-a5cf4b7e4824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5e4961a-5c7d-4bc2-93f1-a5cf4b7e4824}, !- Handle
  {29b4ce97-1cd2-4fee-b288-6e0f68f6b0f5}, !- Name
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}, !- Source Object
  11,                                     !- Outlet Port
  {de9e4814-19dc-49e3-9da2-fc692e1a5c01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c555bddb-d1b0-4e75-809d-16dbe823684d}, !- Handle
  {5bc098a0-4907-4732-904d-1d32379c7944}, !- Name
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}; !- HVAC Component

OS:PortList,
  {005c729b-4afd-4a13-95ba-670d767b4f71}, !- Handle
  {67700cb4-c06e-42d0-84fd-3cf6679a1213}, !- Name
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}; !- HVAC Component

OS:Sizing:Zone,
  {2c8abc52-f670-435a-9179-a641a6c413a8}, !- Handle
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7549eeac-1275-4537-acbf-6cc4b0191707}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3ddfb7bb-de6a-4445-9f8f-f91e706359d9}; !- Thermal Zone

OS:ThermalZone,
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}, !- Handle
  TZ-Perimeter_mid_ZN_1,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f60ca16e-73bb-49e4-8ed0-0f79f640fbd0}, !- Zone Air Inlet Port List
  {79143101-d297-4c01-a1fb-8967f289424d}, !- Zone Air Exhaust Port List
  {a412c217-27df-4833-af91-92bedc186d21}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f30b87d-8412-4753-8805-84f061bd1ab1}, !- Handle
  Node 3,                                 !- Name
  {a412c217-27df-4833-af91-92bedc186d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a412c217-27df-4833-af91-92bedc186d21}, !- Handle
  {edffec46-a2cd-4790-8194-85f97bb2728f}, !- Name
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}, !- Source Object
  11,                                     !- Outlet Port
  {3f30b87d-8412-4753-8805-84f061bd1ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f60ca16e-73bb-49e4-8ed0-0f79f640fbd0}, !- Handle
  {a5e1034a-368f-4ed8-bf73-1cc7f687dc8f}, !- Name
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}; !- HVAC Component

OS:PortList,
  {79143101-d297-4c01-a1fb-8967f289424d}, !- Handle
  {e162e46d-bad3-4788-b5cd-5b826d1b6405}, !- Name
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}; !- HVAC Component

OS:Sizing:Zone,
  {0d55ee8e-8d7f-471b-9102-7cc89e13088e}, !- Handle
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b316f41-9394-47a4-9e5b-d2972d6adf7d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {94737ca9-0bd1-4cc1-bb2b-da367add67bc}; !- Thermal Zone

OS:ThermalZone,
  {01818451-1494-40a0-ab17-3ff5c9552213}, !- Handle
  TZ-Perimeter_mid_ZN_2,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df79224f-9a47-4256-b921-c8cc52fd24bf}, !- Zone Air Inlet Port List
  {c6b20011-9502-4b3f-a561-91e00a8c4669}, !- Zone Air Exhaust Port List
  {a43cde2a-ec07-44b9-9a15-bd2bed629cdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5adb6cd-d67b-405f-b34d-d880e0fe42c5}, !- Handle
  Node 4,                                 !- Name
  {a43cde2a-ec07-44b9-9a15-bd2bed629cdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a43cde2a-ec07-44b9-9a15-bd2bed629cdb}, !- Handle
  {cb1a8d7b-e154-41e7-9b06-4d42aecf6321}, !- Name
  {01818451-1494-40a0-ab17-3ff5c9552213}, !- Source Object
  11,                                     !- Outlet Port
  {b5adb6cd-d67b-405f-b34d-d880e0fe42c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df79224f-9a47-4256-b921-c8cc52fd24bf}, !- Handle
  {6a971bc7-5bbb-4519-b75b-83b07f2a07a6}, !- Name
  {01818451-1494-40a0-ab17-3ff5c9552213}; !- HVAC Component

OS:PortList,
  {c6b20011-9502-4b3f-a561-91e00a8c4669}, !- Handle
  {8dec2343-999f-421c-8454-46b235323e76}, !- Name
  {01818451-1494-40a0-ab17-3ff5c9552213}; !- HVAC Component

OS:Sizing:Zone,
  {4ced0496-9c53-40c6-8afb-3daa676c5967}, !- Handle
  {01818451-1494-40a0-ab17-3ff5c9552213}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {575cd256-ea08-4f17-8849-ba8344653b8e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {01818451-1494-40a0-ab17-3ff5c9552213}; !- Thermal Zone

OS:ThermalZone,
  {294b7057-3d59-4823-a8c5-b93896d396c8}, !- Handle
  TZ-Perimeter_mid_ZN_3,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bc1a688-7cee-42fd-8b21-a8739861f603}, !- Zone Air Inlet Port List
  {186189ab-d304-43d2-896e-60ca1decb7e9}, !- Zone Air Exhaust Port List
  {c7cf2a07-8ac3-41c3-9ad7-dd6681d655c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5a3bea8-6f78-4fee-b41a-4830e25268fc}, !- Handle
  Node 5,                                 !- Name
  {c7cf2a07-8ac3-41c3-9ad7-dd6681d655c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7cf2a07-8ac3-41c3-9ad7-dd6681d655c3}, !- Handle
  {b6f23715-9138-487a-ab3f-d25f8c55a428}, !- Name
  {294b7057-3d59-4823-a8c5-b93896d396c8}, !- Source Object
  11,                                     !- Outlet Port
  {e5a3bea8-6f78-4fee-b41a-4830e25268fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bc1a688-7cee-42fd-8b21-a8739861f603}, !- Handle
  {b981140e-a976-4d4e-87ea-095e8f081604}, !- Name
  {294b7057-3d59-4823-a8c5-b93896d396c8}; !- HVAC Component

OS:PortList,
  {186189ab-d304-43d2-896e-60ca1decb7e9}, !- Handle
  {bf9308e9-af5e-4fbe-8ae7-22442c4b5653}, !- Name
  {294b7057-3d59-4823-a8c5-b93896d396c8}; !- HVAC Component

OS:Sizing:Zone,
  {652e2d4c-8a19-453c-b944-ebdb43b2dede}, !- Handle
  {294b7057-3d59-4823-a8c5-b93896d396c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f06d4600-f421-4d27-ae1f-97cb63c4c0d2}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {294b7057-3d59-4823-a8c5-b93896d396c8}; !- Thermal Zone

OS:ThermalZone,
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}, !- Handle
  TZ-Perimeter_mid_ZN_4,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21519592-f313-4609-9652-3325e8a0ea9b}, !- Zone Air Inlet Port List
  {79aceb8c-75e4-4ecb-a65e-d127815b13f5}, !- Zone Air Exhaust Port List
  {56b78dd9-b20a-4d81-a65f-8c043acab328}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {262d846e-f2e4-47ab-ae0a-77fa856a4b6c}, !- Handle
  Node 6,                                 !- Name
  {56b78dd9-b20a-4d81-a65f-8c043acab328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56b78dd9-b20a-4d81-a65f-8c043acab328}, !- Handle
  {7afcce1a-3c9f-4443-8c34-adb06f0f72ac}, !- Name
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}, !- Source Object
  11,                                     !- Outlet Port
  {262d846e-f2e4-47ab-ae0a-77fa856a4b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21519592-f313-4609-9652-3325e8a0ea9b}, !- Handle
  {97c9879e-1988-4d4e-b011-195badd11200}, !- Name
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}; !- HVAC Component

OS:PortList,
  {79aceb8c-75e4-4ecb-a65e-d127815b13f5}, !- Handle
  {63339adf-c0df-48e8-8e47-7a113b33b9a1}, !- Name
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}; !- HVAC Component

OS:Sizing:Zone,
  {9ded8f9c-5eb2-4a95-a70e-aa04593c0658}, !- Handle
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11d2dfb0-109c-422f-a067-8f3272aacfe1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6d7f28b3-1e5d-41c5-a6d6-4c1e00432771}; !- Thermal Zone

OS:ThermalZone,
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}, !- Handle
  TZ-Perimeter_top_ZN_3,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cac8e136-846e-4fb2-99be-4349bf12dad8}, !- Zone Air Inlet Port List
  {deacaa45-0918-4876-b039-5a6fbcbb0dcb}, !- Zone Air Exhaust Port List
  {731c296a-54e4-46b3-adbc-8e90f277e53d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06673156-28e8-42cc-8c17-33c82fa10b1e}, !- Handle
  Node 7,                                 !- Name
  {731c296a-54e4-46b3-adbc-8e90f277e53d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731c296a-54e4-46b3-adbc-8e90f277e53d}, !- Handle
  {ff997cf4-cfaf-4e76-bf26-35864b9626a1}, !- Name
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}, !- Source Object
  11,                                     !- Outlet Port
  {06673156-28e8-42cc-8c17-33c82fa10b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cac8e136-846e-4fb2-99be-4349bf12dad8}, !- Handle
  {47caf1df-3f12-4228-b627-64bac3efc9df}, !- Name
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}; !- HVAC Component

OS:PortList,
  {deacaa45-0918-4876-b039-5a6fbcbb0dcb}, !- Handle
  {cef984a1-d789-4e96-a73d-839646435fb3}, !- Name
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}; !- HVAC Component

OS:Sizing:Zone,
  {22a73b7d-d3f3-432f-aeea-a29e19e73fc7}, !- Handle
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {588f729d-0457-4843-9b96-cc4eb8f9318e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a00294eb-c462-4908-8ec4-7ef94404eb9b}; !- Thermal Zone

OS:ThermalZone,
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}, !- Handle
  TZ-Perimeter_bot_ZN_3,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fac40c02-a260-4109-92b6-2b83d40d4de7}, !- Zone Air Inlet Port List
  {7dfb8b8b-2b0d-413a-a0e7-928f95380dd8}, !- Zone Air Exhaust Port List
  {2aa5be92-c9ff-44c1-9bbc-928ec1fd008f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3ee2be3-bdfb-4315-b1f9-0321cf6a9eb5}, !- Handle
  Node 8,                                 !- Name
  {2aa5be92-c9ff-44c1-9bbc-928ec1fd008f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa5be92-c9ff-44c1-9bbc-928ec1fd008f}, !- Handle
  {ef3bd18b-8ae3-4277-938f-58253a8fa979}, !- Name
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}, !- Source Object
  11,                                     !- Outlet Port
  {a3ee2be3-bdfb-4315-b1f9-0321cf6a9eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fac40c02-a260-4109-92b6-2b83d40d4de7}, !- Handle
  {71aaddb1-cef5-4991-8289-8e3011e58543}, !- Name
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}; !- HVAC Component

OS:PortList,
  {7dfb8b8b-2b0d-413a-a0e7-928f95380dd8}, !- Handle
  {e34dad75-f84f-4711-a395-8169b06c6dd1}, !- Name
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}; !- HVAC Component

OS:Sizing:Zone,
  {8d91b11a-7073-4106-8407-cac27a1c5afa}, !- Handle
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02ded594-c165-43dc-9f3e-d8844157c91b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {8cb406df-1ede-4be9-94dc-01c3af5f52e5}; !- Thermal Zone

OS:ThermalZone,
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}, !- Handle
  TZ-Perimeter_bot_ZN_1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5b042c6-5d64-4d26-b977-15ab9410b05a}, !- Zone Air Inlet Port List
  {b67cd3c0-fccd-4a89-ac88-5eee5bcc229c}, !- Zone Air Exhaust Port List
  {cba20a47-5b89-425d-94b3-aae83cea5981}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df0b5d4-6728-4655-997d-bdab5839839b}, !- Handle
  Node 9,                                 !- Name
  {cba20a47-5b89-425d-94b3-aae83cea5981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cba20a47-5b89-425d-94b3-aae83cea5981}, !- Handle
  {e64237b0-29c0-4233-888a-fed506b4778b}, !- Name
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}, !- Source Object
  11,                                     !- Outlet Port
  {5df0b5d4-6728-4655-997d-bdab5839839b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5b042c6-5d64-4d26-b977-15ab9410b05a}, !- Handle
  {82d8e83b-7b30-48e6-9852-2a070caec178}, !- Name
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}; !- HVAC Component

OS:PortList,
  {b67cd3c0-fccd-4a89-ac88-5eee5bcc229c}, !- Handle
  {3429abec-b9c3-42d5-917c-3dddec36aaf7}, !- Name
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}; !- HVAC Component

OS:Sizing:Zone,
  {e9085da7-c033-41df-82b7-495f70bbbe0e}, !- Handle
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a55d9b4-7c03-4856-b8dc-a41f1f48f2f9}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {028e035f-c6e2-49d2-a4f6-1eee77e0ee2c}; !- Thermal Zone

OS:ThermalZone,
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}, !- Handle
  TZ-Core_bottom,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24130875-e4ef-4b55-b2fd-c3a1ecad1b4e}, !- Zone Air Inlet Port List
  {e051fe62-380f-42aa-906e-334d7d289611}, !- Zone Air Exhaust Port List
  {4d46725d-b0d5-4735-9c42-bd7494292db6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c486c64-b448-41d1-a04d-2b41944457bc}, !- Handle
  Node 10,                                !- Name
  {4d46725d-b0d5-4735-9c42-bd7494292db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d46725d-b0d5-4735-9c42-bd7494292db6}, !- Handle
  {5586c1f0-cf50-4616-9c52-175a9c1052d9}, !- Name
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}, !- Source Object
  11,                                     !- Outlet Port
  {4c486c64-b448-41d1-a04d-2b41944457bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24130875-e4ef-4b55-b2fd-c3a1ecad1b4e}, !- Handle
  {c803f400-4dea-4779-bb02-dd895d67d4cf}, !- Name
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}; !- HVAC Component

OS:PortList,
  {e051fe62-380f-42aa-906e-334d7d289611}, !- Handle
  {5a72e4cf-7bc0-443f-8d11-18c6683621e6}, !- Name
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}; !- HVAC Component

OS:Sizing:Zone,
  {976ece95-4df8-47c3-af50-66e67a3aaf0e}, !- Handle
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3319130e-9019-44aa-b419-f91f1ab9ff9e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3717096d-eab1-4d27-9b8c-049b02d13b3b}; !- Thermal Zone

OS:ThermalZone,
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}, !- Handle
  TZ-GroundFloor_Plenum,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df698053-37cf-401b-9ad2-dc87eda74674}, !- Zone Air Inlet Port List
  {a97bd3e4-3b9d-4725-adec-4887fc0244c5}, !- Zone Air Exhaust Port List
  {f7e9fcc8-d954-40fe-8083-efd4d9527c0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a9b1521-4ea7-417d-820e-5be2a932a552}, !- Handle
  Node 11,                                !- Name
  {f7e9fcc8-d954-40fe-8083-efd4d9527c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7e9fcc8-d954-40fe-8083-efd4d9527c0c}, !- Handle
  {bc72a270-541b-41f8-8225-b728d36b483d}, !- Name
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}, !- Source Object
  11,                                     !- Outlet Port
  {1a9b1521-4ea7-417d-820e-5be2a932a552}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df698053-37cf-401b-9ad2-dc87eda74674}, !- Handle
  {88f3b30a-4112-4245-a7d2-2f7f867fe591}, !- Name
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}; !- HVAC Component

OS:PortList,
  {a97bd3e4-3b9d-4725-adec-4887fc0244c5}, !- Handle
  {75450e6d-1984-4cf1-a704-de1a80590cac}, !- Name
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}; !- HVAC Component

OS:Sizing:Zone,
  {c611360a-8bf8-43ec-84f7-6f202667d644}, !- Handle
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c95320e3-64bc-4978-999d-3d1a1bec2e96}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d6e6ff0c-98c9-47dc-9e9e-2704cb3de434}; !- Thermal Zone

OS:ThermalZone,
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}, !- Handle
  TZ-Perimeter_bot_ZN_2,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {606582d9-0ac7-4abd-a9bb-5b1d130a2108}, !- Zone Air Inlet Port List
  {b34992bc-dadb-4413-81b9-e0dc7e05d3fc}, !- Zone Air Exhaust Port List
  {893a6a16-8a9e-42a6-83b4-32c18db67a66}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f632764-c95d-4a78-8a84-829f08c1cc4b}, !- Handle
  Node 12,                                !- Name
  {893a6a16-8a9e-42a6-83b4-32c18db67a66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {893a6a16-8a9e-42a6-83b4-32c18db67a66}, !- Handle
  {5290c474-8b09-40a0-889b-e5f94a855bec}, !- Name
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}, !- Source Object
  11,                                     !- Outlet Port
  {5f632764-c95d-4a78-8a84-829f08c1cc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {606582d9-0ac7-4abd-a9bb-5b1d130a2108}, !- Handle
  {8404ab69-1562-4056-90d0-b044efb23069}, !- Name
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}; !- HVAC Component

OS:PortList,
  {b34992bc-dadb-4413-81b9-e0dc7e05d3fc}, !- Handle
  {31c7b344-cf15-4ea0-9cd0-b1129afc99a1}, !- Name
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}; !- HVAC Component

OS:Sizing:Zone,
  {1dee71cf-cc6f-40b7-b93b-4b4be8cb2657}, !- Handle
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {612a3d3b-9671-4750-b157-481bec2f4056}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ab4fc18a-6ed6-4dee-9729-0f3bbcb2300d}; !- Thermal Zone

OS:ThermalZone,
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}, !- Handle
  TZ-Perimeter_bot_ZN_4,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4865e6-b3c2-4187-a182-3af4213ba5ba}, !- Zone Air Inlet Port List
  {17d678e2-feaf-4018-a350-987adc2affed}, !- Zone Air Exhaust Port List
  {97ac9335-19a6-46d5-a807-4458ca617c58}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {217f3163-4cd5-41de-9347-6596cef8a977}, !- Handle
  Node 13,                                !- Name
  {97ac9335-19a6-46d5-a807-4458ca617c58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97ac9335-19a6-46d5-a807-4458ca617c58}, !- Handle
  {688da4c1-6ae5-4a0e-891a-e706d9a7ad7b}, !- Name
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}, !- Source Object
  11,                                     !- Outlet Port
  {217f3163-4cd5-41de-9347-6596cef8a977}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4865e6-b3c2-4187-a182-3af4213ba5ba}, !- Handle
  {51c4678d-950a-418a-9cfa-44a6be118c95}, !- Name
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}; !- HVAC Component

OS:PortList,
  {17d678e2-feaf-4018-a350-987adc2affed}, !- Handle
  {2ae3a064-f35b-4311-8ea1-637e68866f46}, !- Name
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}; !- HVAC Component

OS:Sizing:Zone,
  {68311de5-0346-4ad7-b176-2b6d8c563091}, !- Handle
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24dcec56-b89e-4435-9773-628f866ec391}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {1f2d08d5-87fc-48c1-a8c3-99453db90489}; !- Thermal Zone

OS:ThermalZone,
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}, !- Handle
  TZ-Perimeter_top_ZN_2,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {950a18af-18ca-4208-9150-e09216c10e5b}, !- Zone Air Inlet Port List
  {45aa8af2-87f6-469b-8d47-214d2abaea39}, !- Zone Air Exhaust Port List
  {921e407f-8f51-4c5a-bd0f-8156898049b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f2f7b27-cd64-4940-a8e0-83758c30a689}, !- Handle
  Node 14,                                !- Name
  {921e407f-8f51-4c5a-bd0f-8156898049b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {921e407f-8f51-4c5a-bd0f-8156898049b2}, !- Handle
  {3a624742-284f-4f64-9963-484b49b9ec56}, !- Name
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}, !- Source Object
  11,                                     !- Outlet Port
  {4f2f7b27-cd64-4940-a8e0-83758c30a689}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {950a18af-18ca-4208-9150-e09216c10e5b}, !- Handle
  {583aa389-e190-4fc1-afb8-b608e5a08acb}, !- Name
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}; !- HVAC Component

OS:PortList,
  {45aa8af2-87f6-469b-8d47-214d2abaea39}, !- Handle
  {808637ea-d213-416f-8b1c-b0ad72846903}, !- Name
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}; !- HVAC Component

OS:Sizing:Zone,
  {b7a50de3-3a9d-47a5-a03a-e5ce64f0c87b}, !- Handle
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fae8b81-36e5-4c61-89d2-3220b755672c}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f4011243-7fa1-4fe7-839c-cd11508a8db4}; !- Thermal Zone

OS:ThermalZone,
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}, !- Handle
  TZ-TopFloor_Plenum,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc93702f-9e38-48e3-99a2-e4dc5a6493c0}, !- Zone Air Inlet Port List
  {cafcaf93-9f39-4a8a-aebe-b9f283ad8c46}, !- Zone Air Exhaust Port List
  {ed3db81e-1982-430f-9f91-9285509e4ae4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f96932e-a300-408a-9a04-75f5d2270dd3}, !- Handle
  Node 15,                                !- Name
  {ed3db81e-1982-430f-9f91-9285509e4ae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed3db81e-1982-430f-9f91-9285509e4ae4}, !- Handle
  {2a2b9f48-557b-4598-969b-c12b79ff3ad5}, !- Name
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}, !- Source Object
  11,                                     !- Outlet Port
  {2f96932e-a300-408a-9a04-75f5d2270dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc93702f-9e38-48e3-99a2-e4dc5a6493c0}, !- Handle
  {98f1b92d-db0d-4dc5-b4fd-8673c948ad0b}, !- Name
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}; !- HVAC Component

OS:PortList,
  {cafcaf93-9f39-4a8a-aebe-b9f283ad8c46}, !- Handle
  {331422ec-56e2-4cdb-a824-335eeb4d5fa0}, !- Name
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}; !- HVAC Component

OS:Sizing:Zone,
  {686811a0-4731-46e5-8213-ead73355b7f2}, !- Handle
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13501cda-b363-45a9-b96c-737ac85377c9}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9f5c5daf-55d0-4360-b606-2177ab6ba2fb}; !- Thermal Zone

OS:ThermalZone,
  {f0a56a19-9546-4cef-9222-7164e50148d5}, !- Handle
  TZ-Perimeter_top_ZN_4,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f7872ba-d3e3-4e65-ab44-297659b0b4e5}, !- Zone Air Inlet Port List
  {682d05cf-e4cb-4730-9181-26c568f3d143}, !- Zone Air Exhaust Port List
  {cd88e608-26cf-48e1-ab36-6ab77981e1b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ad0acd2-7ec6-45c1-a17c-5e408325e386}, !- Handle
  Node 16,                                !- Name
  {cd88e608-26cf-48e1-ab36-6ab77981e1b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd88e608-26cf-48e1-ab36-6ab77981e1b9}, !- Handle
  {5429a5c7-cb8d-4dbd-bfc4-f13047f76b43}, !- Name
  {f0a56a19-9546-4cef-9222-7164e50148d5}, !- Source Object
  11,                                     !- Outlet Port
  {2ad0acd2-7ec6-45c1-a17c-5e408325e386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f7872ba-d3e3-4e65-ab44-297659b0b4e5}, !- Handle
  {c43f4147-e6f2-4bb9-bc4b-020f91fa0109}, !- Name
  {f0a56a19-9546-4cef-9222-7164e50148d5}; !- HVAC Component

OS:PortList,
  {682d05cf-e4cb-4730-9181-26c568f3d143}, !- Handle
  {6f3be7b4-ca85-41da-9fb6-f06b83f500fc}, !- Name
  {f0a56a19-9546-4cef-9222-7164e50148d5}; !- HVAC Component

OS:Sizing:Zone,
  {bb918fbb-dbab-4180-b0db-9570824c2f39}, !- Handle
  {f0a56a19-9546-4cef-9222-7164e50148d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f94dffa0-21dd-43e1-87f8-44ecffc309a6}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f0a56a19-9546-4cef-9222-7164e50148d5}; !- Thermal Zone

OS:ThermalZone,
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}, !- Handle
  TZ-Basement,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b73e804-1816-4ab2-a67b-0c99e774ddd4}, !- Zone Air Inlet Port List
  {47c9380e-dd2e-473a-b710-be1c200fd9c5}, !- Zone Air Exhaust Port List
  {56c40596-8838-44df-96ee-16972c4a2fdc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {300d60dc-f8e4-46af-855e-9f9fa1c41f4e}, !- Handle
  Node 17,                                !- Name
  {56c40596-8838-44df-96ee-16972c4a2fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56c40596-8838-44df-96ee-16972c4a2fdc}, !- Handle
  {6d62c11c-19c2-471a-bed4-a723c2fc7533}, !- Name
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}, !- Source Object
  11,                                     !- Outlet Port
  {300d60dc-f8e4-46af-855e-9f9fa1c41f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b73e804-1816-4ab2-a67b-0c99e774ddd4}, !- Handle
  {b34d4fb7-3276-4f13-83d3-b15e7801ad99}, !- Name
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}; !- HVAC Component

OS:PortList,
  {47c9380e-dd2e-473a-b710-be1c200fd9c5}, !- Handle
  {232724b2-f872-4f26-acd5-bdaacaadf59e}, !- Name
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}; !- HVAC Component

OS:Sizing:Zone,
  {5ca19dd4-60e5-4b37-a119-4efcb2609df6}, !- Handle
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12c10ab6-94fe-41b3-a603-4425e4c4c039}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7e09e11e-3069-48f9-a48f-ee8e73b96eb9}; !- Thermal Zone

OS:ThermalZone,
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}, !- Handle
  TZ-Core_top,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e93a40e-e53d-47b7-92d8-dbdb5233bfbf}, !- Zone Air Inlet Port List
  {6c45033b-687f-4733-999a-1ec8fd664a0c}, !- Zone Air Exhaust Port List
  {8318ffb6-af2c-4c7b-8fb8-dabd7aa8623c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52fef85a-fe27-4cbb-a502-3d29aa8ac311}, !- Handle
  Node 18,                                !- Name
  {8318ffb6-af2c-4c7b-8fb8-dabd7aa8623c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8318ffb6-af2c-4c7b-8fb8-dabd7aa8623c}, !- Handle
  {d11341dd-698b-402c-8c7e-9c50164bc57e}, !- Name
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}, !- Source Object
  11,                                     !- Outlet Port
  {52fef85a-fe27-4cbb-a502-3d29aa8ac311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e93a40e-e53d-47b7-92d8-dbdb5233bfbf}, !- Handle
  {dc629d4a-5cb3-46c9-ad1a-4aa98857399a}, !- Name
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}; !- HVAC Component

OS:PortList,
  {6c45033b-687f-4733-999a-1ec8fd664a0c}, !- Handle
  {cfe298e9-0fea-405a-9ae9-e88c79222087}, !- Name
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}; !- HVAC Component

OS:Sizing:Zone,
  {8dbaeac5-c5c2-481a-a3d0-2c2d83f36ce0}, !- Handle
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b6bc07b-9ac2-4989-87a3-9238b838567f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {e79b0875-75f3-49b3-8c62-f47ee4324d98}; !- Thermal Zone

OS:ThermalZone,
  {6cdf5f39-f454-4433-9a83-9e7686c69538}, !- Handle
  TZ-Perimeter_top_ZN_1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {422bbd81-5e9e-4686-b25f-3fa7c038dfa3}, !- Zone Air Inlet Port List
  {e4325741-826a-4c3b-9b95-99a243b97f18}, !- Zone Air Exhaust Port List
  {8d7a000d-d663-4a72-8ec6-e9ef4425166e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35953aeb-6b65-4480-8068-c24e32d46ca0}, !- Handle
  Node 19,                                !- Name
  {8d7a000d-d663-4a72-8ec6-e9ef4425166e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d7a000d-d663-4a72-8ec6-e9ef4425166e}, !- Handle
  {1581c364-f09b-4e72-adf5-c5c14b84bd4c}, !- Name
  {6cdf5f39-f454-4433-9a83-9e7686c69538}, !- Source Object
  11,                                     !- Outlet Port
  {35953aeb-6b65-4480-8068-c24e32d46ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {422bbd81-5e9e-4686-b25f-3fa7c038dfa3}, !- Handle
  {124f27b5-b9ec-4714-ab75-45456dbf915c}, !- Name
  {6cdf5f39-f454-4433-9a83-9e7686c69538}; !- HVAC Component

OS:PortList,
  {e4325741-826a-4c3b-9b95-99a243b97f18}, !- Handle
  {816646d8-0e8b-495c-a1f9-a1706170bec5}, !- Name
  {6cdf5f39-f454-4433-9a83-9e7686c69538}; !- HVAC Component

OS:Sizing:Zone,
  {671dcc6f-e2a8-4955-a906-230580f45598}, !- Handle
  {6cdf5f39-f454-4433-9a83-9e7686c69538}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c35f7fe-8230-4777-9563-6cece2813c78}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6cdf5f39-f454-4433-9a83-9e7686c69538}; !- Thermal Zone

OS:SpaceType,
  {fe037205-aed0-41b3-9873-6585904709f5}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {90c7e834-f2df-483e-aca0-253e3770f95f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {90c7e834-f2df-483e-aca0-253e3770f95f}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

