  ,                                       !- Number of Vertices
  -4.572, 2.7432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3477f0e-77f2-4588-b155-4720b9b7c830}, !- Handle
  EEC10E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -13.5636, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -13.5636, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -15.3924, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -15.3924, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47100f0e-0d1d-4fbf-8cf9-b220d4dd9fa6}, !- Handle
  Floor 3 Humid Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f58c01-76c5-457c-b8a6-d7e7e7e6c029}, !- Handle
  F3F6EA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49a1202-5fa3-4709-9c54-451302fb7e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, 6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf86b00-a86d-442f-95f4-32836b2a67bb}, !- Handle
  39BFFB,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a65d6b2-afe2-40e6-ae8c-486466faa88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7536, -0.9144, 0,                     !- X,Y,Z Vertex 1 {m}
  9.7536, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -0.9144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a0f5b0-9e9c-4433-bec5-61af6f0e297b}, !- Handle
  4B217A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e5ba28-4e63-4723-aff6-6f29ae9c6cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 1 {m}
  5.4864, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, -2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -0.3048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a59fc-3986-4a8b-9261-2e1acb95cdb0}, !- Handle
  F29458,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd28a51-c43a-4050-a707-63b3f719a414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.572, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fbb150-a7e8-4ac4-825e-c307c9cc0c0d}, !- Handle
  DF91E0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff439d6b-0d0d-4856-9b9c-0077753aae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15aea11-9b5d-4a7f-aa31-b4280c86cece}, !- Handle
  FFE052,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92273f41-cb38-4b41-bde9-b284a7fa23f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 7.0104, 3.048,                  !- X,Y,Z Vertex 2 {m}
  1.524, 7.0104, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.524, 3.6576, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a250e78b-f37c-42e2-889e-2be8606d03af}, !- Handle
  307901,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b95630a-488c-4609-8fd9-60d5b1f54978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d2198b-63e4-47c8-a6c6-9b56226ed00f}, !- Handle
  FE5062,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0834052-ec4c-44ce-847b-1c2fbd16057a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9b43ad-42af-4640-8807-f9973d687eec}, !- Handle
  621A74,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd9e39c-9e58-4e0c-a8fc-7ff90c15ab97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 2.4384, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 2.4384, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bfe8ca-fb24-4d08-bb9f-63ab5d772de6}, !- Handle
  3B5B94,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3f00a-5ca1-4e47-a3a0-5ac0b6c3bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc846c4d-5b48-4464-82cb-69bddddf6e82}, !- Handle
  28F0DE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e0fce4-d99a-4789-a711-6291570f295c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 2.4384, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.3528, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca34ad9-abbf-4e1d-ac93-4e26bf89bc21}, !- Handle
  707E04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5255f4b8-70da-4f1d-86d6-287de64b1084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, -7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.6096, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107c361-7d20-4ed5-a023-f576bcbad382}, !- Handle
  102EC4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eacc0a3-eef3-4c20-b7a6-7c74ab0134e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b23b44-3d26-4ad2-adaf-5456d94c5275}, !- Handle
  809229,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {675cb13b-02ca-46dd-bf43-c3f29e644739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.1816, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abdb7f0b-f697-4b27-8b03-036c4b6ac47c}, !- Handle
  CBFB94,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae25f19b-eec4-4f8b-889b-11b86bbf72b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a73b05-2a42-498c-9613-be447bb5cdc1}, !- Handle
  24139C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce66f23-e2b7-4133-b6d3-c7b33a4766a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -1.524, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -1.524, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {01f3c520-a1ce-46d4-b28d-f44d35920a35}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {398d8221-0445-4482-982f-88bbecccb142}, !- Handle
  BEDECA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1c2d2d-7184-4e46-8328-7daa476935bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e2e91b-826f-4138-8ad7-127c35fae0cb}, !- Handle
  8F1C77,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a77947-5307-4f42-b462-cde49d141241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.5344, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  6.4008, 5.1816, 3.048,                  !- X,Y,Z Vertex 3 {m}
  6.4008, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a675360-fd70-46c3-91f1-b73a8f515407}, !- Handle
  BC6EE7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b9e992-3943-4f9e-8780-392b52051c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dc808c-445e-43cf-8666-12d78463e932}, !- Handle
  31B3DF,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b56a00c-e918-4000-94b3-bbc7ed82137a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3562155f-5442-4383-9a34-999df6d92148}, !- Handle
  4A8120,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33d9f0b0-26f2-4858-b6bd-4ef5d20d7b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d9ad6-d3a5-4c0a-8c07-a2d868584114}, !- Handle
  89A685,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29128b7a-aa6e-44ef-b8b6-d218da594c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cd2d52-e99b-444f-b2f5-05f7ed4c137f}, !- Handle
  22DAE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c419882-bb05-4492-bb4c-8e5b57a69d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -20.1168, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd77c1a-9d5b-4b36-bc18-80e109af1069}, !- Handle
  B2F07D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eaabefa-da56-405a-b9f4-29f83abc088b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beff3f5-a526-43f1-80e2-ca7fd2a53496}, !- Handle
  2B4DBD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d691258-3a8b-4182-a3b3-9195a106aaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19f72a3-6342-40ca-a866-936a1cc5adfe}, !- Handle
  966665,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d59b4f-8871-4f6a-9411-c5fd5d340e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 5.1816, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a6fe2e-2ed3-4e42-9910-6cb54c66ab08}, !- Handle
  7FA5FF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05a0bc4-1ef3-4fad-8bab-8dbbdd6e5520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.096, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.096, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638cfef1-3936-4c96-b5e1-3213766463bb}, !- Handle
  E8D997,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6a22ee-160d-4117-a03c-df0d2dd4a169}, !- Handle
  EA4A9E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6a9b40-003b-4bc9-8bb1-6bde9b2729fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09273c79-8488-4f99-970b-4916c9a61785}, !- Handle
  B46F2C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884ce9a5-8f87-4fbc-8d7f-b1a92a6da996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85312f8-8666-48bc-af84-58ce67ad4f9f}, !- Handle
  7C84B6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ae2989-c94e-4b24-b9f7-a5b7a2eba08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412fed78-c528-4a3c-a425-fe5469ce6809}, !- Handle
  EFCC3C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02146ef8-0c96-469f-b7d3-dcbe4325229f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1816, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 3.048,                !- X,Y,Z Vertex 3 {m}
  -2.4384, -5.1816, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc60c8-09c4-4e4e-becb-8a4752826b74}, !- Handle
  8AA0B7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c9d203-4db5-4c1c-8d86-0a82d772c62b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.0312, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.0312, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e00359-a4cc-44b8-ae58-88deaa8ee0a0}, !- Handle
  D67C59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816955e8-c7f5-404f-accb-130679b8cc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1921fbec-80b0-4dcc-975d-39a47763af0b}, !- Handle
  35051E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3274993f-89b5-44bd-8feb-dc7cac257484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3818d697-e287-45cc-8725-7afcffeba978}, !- Handle
  Floor 3 Elevator Hall Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 5 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5d514b80-74d4-473b-9ca1-18b453a97f93}, !- Handle
  DFA16C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10abdc0e-0950-4ffd-887f-6c199dcbf9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a72443-0c3f-4e34-a825-bb16c414b964}, !- Handle
  CC4EB4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b7ea20-ee04-4bb2-abe0-cd2135daaa37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e60fc63-30f0-440a-a17e-aa71ec39b6a2}, !- Handle
  DA6040,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa08a875-d675-424b-bcc5-c203473256d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b237cab-1f0e-44d8-b2b2-b434dff5c12c}, !- Handle
  Floor 1 Nurse Hall Slab,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 2.4384, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.1544, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04384b85-48f1-45b1-9b9e-8d44a6163414}, !- Handle
  1EB5B1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd7423d-3264-4d26-be81-2d1e823d0d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b21c62-e9d5-4101-9684-6ede5289e4e9}, !- Handle
  A524F1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422b3487-b2ab-4c6c-abfb-d9a14ff87f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b89edd2-fe79-4287-999e-842e3fb418cd}, !- Handle
  591336,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.4572, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.4572, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6025f0fc-c987-4b42-92b0-1ca74d3092d1}, !- Handle
  38F548,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451c4c19-177a-41eb-ae17-984e8d89efdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c6618b-8f54-46fa-af92-e47de2d741f5}, !- Handle
  C1F15F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef197d8-f8c2-4d0f-bd6c-cc0aa9144667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -7.0104, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -4.572, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.4008, -4.572, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.4008, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddafbf0d-0c01-4bd2-96bb-88e4ebf2fa8a}, !- Handle
  E63CF4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916fa8d0-1734-47e2-a06b-75ebd7652d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -12.8016, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -14.6304, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cca9da-5be7-40da-a200-71d02dbd57a4}, !- Handle
  8A5790,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc12d5a-1b97-4ef8-8c4f-7d99d835b6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c710c96-d99c-4588-89c2-ba6ecdf06e37}, !- Handle
  3AE420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c7fa30-5fc7-470b-a5ce-55576c5991e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0104, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.0104, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -9.4488, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -9.4488, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9cbd93-206d-403b-8a31-d5b74f63135b}, !- Handle
  53450D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced31417-ecc3-4a5d-bcd1-8e8e51666598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8a693f-c912-4492-8f5e-78e715485531}, !- Handle
  1A95D5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a3c537-903d-4e41-bffd-a7aba80e8128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.524, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.572, 0,                     !- X,Y,Z Vertex 4 {m}
  -6.096, -4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  -6.096, -2.4384, 0,                     !- X,Y,Z Vertex 6 {m}
  -5.1816, -2.4384, 0,                    !- X,Y,Z Vertex 7 {m}
  -5.1816, -1.524, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bdcbd0d4-c865-4fad-a181-a8b635d9c55b}, !- Handle
  ED1D7F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c3420-bfa6-4bc5-ac34-12dc142cd58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41da762a-3bde-401f-92b7-1ea5aac414b6}, !- Handle
  EA4B61,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176956ca-6f14-48ca-b7d5-9c7e5c1098e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d292fad8-57a6-472d-af9e-cfc8c2c73791}, !- Handle
  A0117C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6104482d-dcd3-4d02-a30e-5b0a71e746cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.7432, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -8.5344, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -8.5344, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ad9e71-d162-4985-92dd-8d7206f7ebb7}, !- Handle
  6310E5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a43d902-1adb-406c-a16f-5fbd012b2a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -1.8288, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed082f6c-ed04-4a89-a8e5-62a183dd5c58}, !- Handle
  8177BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b4caac-b3c7-4950-b18a-c3061aa9610b}, !- Handle
  8D03E8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582b0ec9-4d85-418e-bf46-5e092c12fa45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.7056, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53474be-1eb0-480a-9242-272613c0774d}, !- Handle
  2DB420,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e07fd73-9c63-4d91-8a6d-d64e64cdde32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -3.048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08df7b0-f480-4b32-ab2f-400138a30267}, !- Handle
  577FC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5cb56ba-a848-4b19-a9d3-2c8eaa678caa}, !- Handle
  C044D6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.7432, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6921c0-feba-4fa9-8372-b798713b00d5}, !- Handle
  Floor 1 Cafe Slab,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  11.8872, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2deb9db-7d0e-4f9b-8342-92d3d839a734}, !- Handle
  5CA4CF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957a20e7-a1d9-4c30-b76f-81290f6bf326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a5b091-6e0b-49de-85d2-3b4ef7803e73}, !- Handle
  C732B0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b8ccfc-1e30-4e14-8e85-6827d59f0037}, !- Handle
  4CE123,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc0482c-9682-4ad3-96c0-db096758465c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -15.24, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Handle
  976E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af56c1f-7678-413e-aa28-c7be306cff19}, !- Handle
  867BBB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b20bc7-5edb-4685-9028-84d7c5f1dadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.7056, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  5.1816, -6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  5.1816, -6.7056, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605d984d-7a28-468c-a24e-d54310e950bd}, !- Handle
  18AFE3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1726bfaa-3d58-4031-8ce7-bb11583ddf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Handle
  829DCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.2024, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.2024, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55e384-da3a-490b-b6f6-b8542ff8207b}, !- Handle
  344D34,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d4ea0c-79f9-4ddd-a8a9-39394b8a8881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -16.1544, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -16.1544, 2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277ee835-0d72-40b2-96a0-fd90eb37ddc5}, !- Handle
  822161,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d85dd95-f58f-4dbb-bb72-4a1f89f77c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 3.9624, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8547a6-88a6-43b9-8d94-6cbefbd0fcad}, !- Handle
  3137C4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78cd4911-c3c2-4990-8b5e-7e7b82047ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.764, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  14.9352, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  14.9352, -0.9144, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7f3d13-c7c4-44fd-81e2-2e62a3a2d77b}, !- Handle
  A72B2F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b3f0b5-5bcd-4d83-ae8d-073936035d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.048, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7aaaf4c-f523-44b8-a4b9-5da1df638072}, !- Handle
  319A6B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d971dc13-6c4a-42d6-86de-1f64039593e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cb8db6-0ebc-49c5-ac7d-f7e1eb884b89}, !- Handle
  C5ECA6,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a627c97f-b8d5-4c81-b9ff-d2fa2db9db6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9133b2a9-0c81-4168-9ffd-38ab5445dea5}, !- Handle
  4C8372,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4179d54-a590-4c6b-a8fe-4b3ca6a4e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96de3e08-3c4f-48cd-93e1-1a9d061d978c}, !- Handle
  1D6CD8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4eea413-c902-4689-b843-3f2809023969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.7912, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5d6be7-12af-4455-8969-f48a8945e9d9}, !- Handle
  CCAA9D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebca955-52b3-451f-98d5-7cd1f6f33ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aba6a2-3c32-411d-b16c-fc2a35221368}, !- Handle
  29E445,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ac525f-18f8-4fb9-a2c1-23dde12510a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5176, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -26.5176, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -20.7264, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.7264, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ff7c79-b114-4a26-825c-102a496a5360}, !- Handle
  F6D879,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21bcabc-4456-4019-8337-ce23aab21974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c123dde2-5aab-484d-abf8-bfa0ddab4fa0}, !- Handle
  6ECCF3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90df3baf-2623-4b4b-9341-185d57210fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -7.62, 3.048,                   !- X,Y,Z Vertex 2 {m}
  1.8288, -7.62, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.8288, -7.9248, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66036eaf-9c6e-4237-ae36-f21f9ff32e0d}, !- Handle
  9B1541,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa29970-c046-4c0a-ac1f-d62b51af9415}, !- Handle
  A2F014,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dddf28-f1d6-4aa2-9dc9-71f17fde3e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30efd05-fdae-4aea-aaaf-35fad37d6d67}, !- Handle
  F631E4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb735db-bdbd-4463-a9e3-7a39d2e4bc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.4864, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, -3.6576, 3.048,                !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9532ea48-8399-4571-955e-11a4a592ad64}, !- Handle
  9A776E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c22645-d248-4f31-8234-d25913b8cf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649b24d5-7e19-4bc7-961c-169b00363c9b}, !- Handle
  Floor 3 Office Hall Roof,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe093e0-24f5-4b28-bd3c-a393433e695f}, !- Handle
  B76374,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dfc3a6-ab94-4235-82e9-8ca1886ee14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59f6ec3-c1cd-4632-ba6c-49ac651b5bf8}, !- Handle
  855B07,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915a9ff3-2614-4cbd-a23c-3e6ff5a9b3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8496, 4.8768, 3.048,                 !- X,Y,Z Vertex 1 {m}
  15.8496, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d0d966-bc1a-4b41-bfe3-c69a2d4f94f5}, !- Handle
  AAD404,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e08008-afc3-41d4-9c15-fc9e6a431e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead74e40-2fe9-4ba4-be1b-946682f2c7fb}, !- Handle
  99468F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297a51a-e7bb-47ec-aaa9-50fe7f4158ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.048,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf12548-fda8-47af-8d55-b537f132ea1e}, !- Handle
  406D70,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62181e7-6e8e-4902-9e44-7d64dce3a805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.572, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db5a557-80c3-4500-81c8-d126af9a739a}, !- Handle
  7E0561,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6f0d9c-e4e4-4229-a193-9b64c37c4b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bea640-4cda-4ab2-81ed-f2e33bfd36a0}, !- Handle
  7A8C4C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102cdddd-8160-482e-b358-9b2308451af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -23.7744, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -28.6512, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -28.6512, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f63e3e-890b-4b20-bed6-02ce2e68fc31}, !- Handle
  726F67,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6576f7-0d21-40a9-bfe4-af66ad4baab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef907d5-72e6-48f1-851e-225f08672171}, !- Handle
  43A2A2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4b9d7f-b464-4278-b981-af8854f49cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d34e8682-6f60-4b4f-8ee8-7fbbe7e8cce0}, !- Handle
  513E2A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.2296, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 6.4008, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 6.4008, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f314618c-e06c-4ec0-b007-3e981dc69c51}, !- Handle
  52CA89,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbdc00c-9eb5-4347-96be-7d7585ae66ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.5344, 4.2672, 0,                      !- X,Y,Z Vertex 3 {m}
  8.5344, 4.2672, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9987c179-8f87-4aa3-938d-7ec847f372ca}, !- Handle
  Floor 1 Nourishment Slab,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {f4c402fe-d861-45a6-b702-547636d762ab}; !- Handle

OS:BuildingStory,
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Handle
  Building Story 3,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}, !- Handle
  TZ-Floor 1 Clean,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7aad0e6-5935-44eb-b872-7d57bb2d9a31}, !- Zone Air Inlet Port List
  {7849eb3f-dbe7-4e37-9e01-f772061f3fa6}, !- Zone Air Exhaust Port List
  {beca9427-d7c0-4c08-8c74-f56b0f888070}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f9a04c6-0643-40ff-9076-011e39d68cca}, !- Handle
  Node 1,                                 !- Name
  {beca9427-d7c0-4c08-8c74-f56b0f888070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beca9427-d7c0-4c08-8c74-f56b0f888070}, !- Handle
  {7407d53d-912b-4e81-9c89-c5ced1e71216}, !- Name
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}, !- Source Object
  11,                                     !- Outlet Port
  {2f9a04c6-0643-40ff-9076-011e39d68cca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7aad0e6-5935-44eb-b872-7d57bb2d9a31}, !- Handle
  {61c3cf78-3631-41af-81af-fa8bcb015760}, !- Name
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}; !- HVAC Component

OS:PortList,
  {7849eb3f-dbe7-4e37-9e01-f772061f3fa6}, !- Handle
  {60a837e6-3f87-4c08-9f4b-2a92734413db}, !- Name
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}; !- HVAC Component

OS:Sizing:Zone,
  {61d7ee39-aa04-4add-bb5d-c6619e8cd582}, !- Handle
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20bef334-23a2-41cc-8ae5-57ed63428b9e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f429c5a6-160f-43a8-8a18-6f8ae64b5024}; !- Thermal Zone

OS:ThermalZone,
  {81f83efc-9920-4253-920d-9fa3bd929390}, !- Handle
  TZ-Floor 2 Conference,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7af993d1-3a0f-40a3-ab22-22d463dbbeb0}, !- Zone Air Inlet Port List
  {7732be9b-b409-4619-a3e4-fc23c7e464aa}, !- Zone Air Exhaust Port List
  {655df65f-7db4-44c3-9a16-1dd7c3ca4fcf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {100a1975-e413-4065-99f5-60cb724f4218}, !- Handle
  Node 2,                                 !- Name
  {655df65f-7db4-44c3-9a16-1dd7c3ca4fcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {655df65f-7db4-44c3-9a16-1dd7c3ca4fcf}, !- Handle
  {25a6140a-9248-4b7d-97e5-4d742a510e46}, !- Name
  {81f83efc-9920-4253-920d-9fa3bd929390}, !- Source Object
  11,                                     !- Outlet Port
  {100a1975-e413-4065-99f5-60cb724f4218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7af993d1-3a0f-40a3-ab22-22d463dbbeb0}, !- Handle
  {b952057f-e6d3-410d-8ffb-2af0671724cf}, !- Name
  {81f83efc-9920-4253-920d-9fa3bd929390}; !- HVAC Component

OS:PortList,
  {7732be9b-b409-4619-a3e4-fc23c7e464aa}, !- Handle
  {262606a8-173d-4bb4-9d28-e8aa88e4135e}, !- Name
  {81f83efc-9920-4253-920d-9fa3bd929390}; !- HVAC Component

OS:Sizing:Zone,
  {a29ad056-1c49-48f4-9996-68a0e85b281f}, !- Handle
  {81f83efc-9920-4253-920d-9fa3bd929390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa436036-680f-4b57-ade0-5333c99a6911}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {81f83efc-9920-4253-920d-9fa3bd929390}; !- Thermal Zone

OS:ThermalZone,
  {e43440f9-b8e4-43b7-af95-6388f516a00c}, !- Handle
  TZ-Floor 1 MRI Room,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bd0821b-5fa1-4680-be6f-e4a80296a5c6}, !- Zone Air Inlet Port List
  {78ea83d5-c15a-491d-87ef-470569ed6fc8}, !- Zone Air Exhaust Port List
  {9e838988-7898-4d3a-9ba3-b8fcf645110d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b095ff14-143d-46ae-bf6c-9a9b495a94e6}, !- Handle
  Node 3,                                 !- Name
  {9e838988-7898-4d3a-9ba3-b8fcf645110d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e838988-7898-4d3a-9ba3-b8fcf645110d}, !- Handle
  {5d435414-e8fc-47a8-a8fb-d4e079051a20}, !- Name
  {e43440f9-b8e4-43b7-af95-6388f516a00c}, !- Source Object
  11,                                     !- Outlet Port
  {b095ff14-143d-46ae-bf6c-9a9b495a94e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bd0821b-5fa1-4680-be6f-e4a80296a5c6}, !- Handle
  {cf5b0e79-4790-43b7-abb8-bf1184ef9bde}, !- Name
  {e43440f9-b8e4-43b7-af95-6388f516a00c}; !- HVAC Component

OS:PortList,
  {78ea83d5-c15a-491d-87ef-470569ed6fc8}, !- Handle
  {b48c9876-a89c-4ccf-b98a-cdc1e285f39e}, !- Name
  {e43440f9-b8e4-43b7-af95-6388f516a00c}; !- HVAC Component

OS:Sizing:Zone,
  {3f6b7bc7-a148-4efb-b76f-fd503077f5d0}, !- Handle
  {e43440f9-b8e4-43b7-af95-6388f516a00c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8af82915-3ffb-473d-8ff1-b54a8f569019}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e43440f9-b8e4-43b7-af95-6388f516a00c}; !- Thermal Zone

OS:ThermalZone,
  {708add01-7d52-4ffd-a15e-27e870629ab6}, !- Handle
  TZ-Floor 2 Exam Hall 4,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cadc2d2-0750-4c82-91b3-7c50a9f9d7e1}, !- Zone Air Inlet Port List
  {73b60992-e021-4ba6-b0aa-9dbdaa20906f}, !- Zone Air Exhaust Port List
  {0e6b1a66-a089-4a95-8adc-3635d9f9f360}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89b0682d-2a59-45a3-bc30-e64a21178709}, !- Handle
  Node 4,                                 !- Name
  {0e6b1a66-a089-4a95-8adc-3635d9f9f360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e6b1a66-a089-4a95-8adc-3635d9f9f360}, !- Handle
  {0e267e01-5866-4928-8f80-df9bbf001c39}, !- Name
  {708add01-7d52-4ffd-a15e-27e870629ab6}, !- Source Object
  11,                                     !- Outlet Port
  {89b0682d-2a59-45a3-bc30-e64a21178709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cadc2d2-0750-4c82-91b3-7c50a9f9d7e1}, !- Handle
  {3dfe21a4-e6ac-4171-863f-ce7475171d54}, !- Name
  {708add01-7d52-4ffd-a15e-27e870629ab6}; !- HVAC Component

OS:PortList,
  {73b60992-e021-4ba6-b0aa-9dbdaa20906f}, !- Handle
  {941612c4-5127-4b58-b330-62da29a7df3f}, !- Name
  {708add01-7d52-4ffd-a15e-27e870629ab6}; !- HVAC Component

OS:Sizing:Zone,
  {6cfee1b6-b7e8-4590-9620-7488229b1ffa}, !- Handle
  {708add01-7d52-4ffd-a15e-27e870629ab6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cab079af-a3c4-48b7-8555-5456ef7a15f2}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {708add01-7d52-4ffd-a15e-27e870629ab6}; !- Thermal Zone

OS:ThermalZone,
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}, !- Handle
  TZ-Floor 2 Exam 2,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {670fe3c6-341e-441c-81b5-9108bcb2c540}, !- Zone Air Inlet Port List
  {32649c49-a0c8-4880-b50c-70012d8ca0ab}, !- Zone Air Exhaust Port List
  {8cec2495-f9da-4814-9d94-c3e9cd54ec9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c2340dc-7baf-4bcb-ac47-b514dfe5ebb1}, !- Handle
  Node 5,                                 !- Name
  {8cec2495-f9da-4814-9d94-c3e9cd54ec9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cec2495-f9da-4814-9d94-c3e9cd54ec9f}, !- Handle
  {9905eb0b-bedb-476e-9c38-605a6347b9de}, !- Name
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}, !- Source Object
  11,                                     !- Outlet Port
  {8c2340dc-7baf-4bcb-ac47-b514dfe5ebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {670fe3c6-341e-441c-81b5-9108bcb2c540}, !- Handle
  {44983316-873e-4b67-9122-59345ae129c0}, !- Name
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}; !- HVAC Component

OS:PortList,
  {32649c49-a0c8-4880-b50c-70012d8ca0ab}, !- Handle
  {1f4e6e7c-4363-44df-8bfc-cad7d1f275f0}, !- Name
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}; !- HVAC Component

OS:Sizing:Zone,
  {a191ba39-bff2-4e73-a1b9-8558b48f787e}, !- Handle
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de069825-7347-4a97-b2de-3ec34320b098}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8e768c6a-cea7-4caf-82c5-fed9f25595dc}; !- Thermal Zone

OS:ThermalZone,
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}, !- Handle
  TZ-Floor 2 Scheduling 1,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812514f4-6ed1-40fb-975a-c0125c31a5ac}, !- Zone Air Inlet Port List
  {1ca73f2a-d84a-44f8-83d6-f6edc4af9bcb}, !- Zone Air Exhaust Port List
  {f7b24e18-3781-49ce-893b-5451dd7a517c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad719d33-c50e-409b-9fc9-ab7011046eed}, !- Handle
  Node 6,                                 !- Name
  {f7b24e18-3781-49ce-893b-5451dd7a517c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7b24e18-3781-49ce-893b-5451dd7a517c}, !- Handle
  {e04f3292-1a05-435a-af2b-e03fdc33cade}, !- Name
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}, !- Source Object
  11,                                     !- Outlet Port
  {ad719d33-c50e-409b-9fc9-ab7011046eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812514f4-6ed1-40fb-975a-c0125c31a5ac}, !- Handle
  {68b44a25-0b67-475b-8dc3-46893b89931b}, !- Name
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}; !- HVAC Component

OS:PortList,
  {1ca73f2a-d84a-44f8-83d6-f6edc4af9bcb}, !- Handle
  {449be16f-bd81-4c0f-a9bd-aea82dd7d2ca}, !- Name
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}; !- HVAC Component

OS:Sizing:Zone,
  {afdede56-444d-4d88-9d85-b249d21e408e}, !- Handle
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1052f418-d4fc-4e3a-8e90-48848ef533a7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {da8487e7-a347-40d1-b525-e7dd138ce6f3}; !- Thermal Zone

OS:ThermalZone,
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}, !- Handle
  TZ-Floor 1 Lobby Hall,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b34603c-062f-440b-9566-c07683b73dfa}, !- Zone Air Inlet Port List
  {04d45066-7d40-41dc-a62d-5f90be629f50}, !- Zone Air Exhaust Port List
  {5953590a-6701-4fd4-903c-480b01506eca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efb92669-4108-43e6-8d12-1456c1ebb1fb}, !- Handle
  Node 7,                                 !- Name
  {5953590a-6701-4fd4-903c-480b01506eca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5953590a-6701-4fd4-903c-480b01506eca}, !- Handle
  {1f0c50ee-f899-459f-9e2a-f8116705fc71}, !- Name
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}, !- Source Object
  11,                                     !- Outlet Port
  {efb92669-4108-43e6-8d12-1456c1ebb1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b34603c-062f-440b-9566-c07683b73dfa}, !- Handle
  {623d4662-3b17-402f-b35f-3146b0bae5a1}, !- Name
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}; !- HVAC Component

OS:PortList,
  {04d45066-7d40-41dc-a62d-5f90be629f50}, !- Handle
  {ce52f51a-3051-4868-b103-401c35cae152}, !- Name
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}; !- HVAC Component

OS:Sizing:Zone,
  {b307269a-7fed-4dde-8d1f-e1f70269de1e}, !- Handle
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7debf28b-689e-4305-929f-819f8c65879f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {be54a1b9-9049-4c52-8f82-44dfd07d139c}; !- Thermal Zone

OS:ThermalZone,
  {56d7ec26-87ca-4536-a629-609ab12c112c}, !- Handle
  TZ-Floor 2 Exam Hall 3,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {826d08ad-707b-46c1-b12a-bb7efa4f0b84}, !- Zone Air Inlet Port List
  {f1794c82-1004-4601-89dd-5b1ca068657e}, !- Zone Air Exhaust Port List
  {b5a2b415-507b-4f6f-8f28-7a1149268a27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd79a386-c9fd-4f75-aea6-f6f704d76fdb}, !- Handle
  Node 8,                                 !- Name
  {b5a2b415-507b-4f6f-8f28-7a1149268a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5a2b415-507b-4f6f-8f28-7a1149268a27}, !- Handle
  {a2a13e02-d82c-497b-86c0-eb022074e5b2}, !- Name
  {56d7ec26-87ca-4536-a629-609ab12c112c}, !- Source Object
  11,                                     !- Outlet Port
  {dd79a386-c9fd-4f75-aea6-f6f704d76fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {826d08ad-707b-46c1-b12a-bb7efa4f0b84}, !- Handle
  {0a323aaa-a185-43a4-b61b-f78bf808918d}, !- Name
  {56d7ec26-87ca-4536-a629-609ab12c112c}; !- HVAC Component

OS:PortList,
  {f1794c82-1004-4601-89dd-5b1ca068657e}, !- Handle
  {5897c8e9-cc53-41f7-baac-ec8da8d1a1c8}, !- Name
  {56d7ec26-87ca-4536-a629-609ab12c112c}; !- HVAC Component

OS:Sizing:Zone,
  {6b77daee-59c3-4538-8a35-45aea9b4d6c9}, !- Handle
  {56d7ec26-87ca-4536-a629-609ab12c112c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70f1153e-7710-4533-afb6-928a0998e238}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {56d7ec26-87ca-4536-a629-609ab12c112c}; !- Thermal Zone

OS:ThermalZone,
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}, !- Handle
  TZ-Floor 1 Nurse Hall,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {049bc5aa-34a8-436e-83ff-a7341b70a7f0}, !- Zone Air Inlet Port List
  {664e68d3-5fe0-477e-9c89-f88212d66376}, !- Zone Air Exhaust Port List
  {e2453bd7-a602-48fd-bae4-78092b52175c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23247d28-6cb2-45e5-82f5-a6ba9c996021}, !- Handle
  Node 9,                                 !- Name
  {e2453bd7-a602-48fd-bae4-78092b52175c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2453bd7-a602-48fd-bae4-78092b52175c}, !- Handle
  {e8337d87-17f0-4168-ad08-efa1abbe4fd3}, !- Name
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}, !- Source Object
  11,                                     !- Outlet Port
  {23247d28-6cb2-45e5-82f5-a6ba9c996021}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {049bc5aa-34a8-436e-83ff-a7341b70a7f0}, !- Handle
  {8336957e-bb1d-4535-abd8-070950d4bb96}, !- Name
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}; !- HVAC Component

OS:PortList,
  {664e68d3-5fe0-477e-9c89-f88212d66376}, !- Handle
  {8a2f6dca-326d-4358-a64d-62e7d0a7d2d2}, !- Name
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}; !- HVAC Component

OS:Sizing:Zone,
  {4525fd89-a182-4e49-a681-e4fa8e4d9f96}, !- Handle
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3da8d3e4-4483-4430-9e12-7da0a15b8928}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2ab75d5f-3aac-4b9d-94ba-f58c8afb0fa2}; !- Thermal Zone

OS:ThermalZone,
  {9e989736-9a74-400b-8c6e-2eb71850b89c}, !- Handle
  TZ-Floor 2 Office,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a76847e-a66e-4fdd-b67d-17782b99918e}, !- Zone Air Inlet Port List
  {846bd3d0-dc08-4067-b51e-06e7162a2cda}, !- Zone Air Exhaust Port List
  {066b4c6b-63d7-4e6e-b273-0841fddd2517}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb31cc5-a483-48bb-8b9e-32f01e651eaa}, !- Handle
  Node 10,                                !- Name
  {066b4c6b-63d7-4e6e-b273-0841fddd2517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {066b4c6b-63d7-4e6e-b273-0841fddd2517}, !- Handle
  {f61f456c-9541-4533-a317-de80fcb8c203}, !- Name
  {9e989736-9a74-400b-8c6e-2eb71850b89c}, !- Source Object
  11,                                     !- Outlet Port
  {3fb31cc5-a483-48bb-8b9e-32f01e651eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a76847e-a66e-4fdd-b67d-17782b99918e}, !- Handle
  {082f457c-842b-4f90-a4f1-99f4077d177a}, !- Name
  {9e989736-9a74-400b-8c6e-2eb71850b89c}; !- HVAC Component

OS:PortList,
  {846bd3d0-dc08-4067-b51e-06e7162a2cda}, !- Handle
  {3e1a8b57-0f29-4232-9101-bfd2f55d4dc5}, !- Name
  {9e989736-9a74-400b-8c6e-2eb71850b89c}; !- HVAC Component

OS:Sizing:Zone,
  {6f116b08-bd02-433a-b636-9142ff8475f1}, !- Handle
  {9e989736-9a74-400b-8c6e-2eb71850b89c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5294544c-9304-4f69-aa5b-405b0144fce1}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9e989736-9a74-400b-8c6e-2eb71850b89c}; !- Thermal Zone

OS:ThermalZone,
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}, !- Handle
  TZ-Floor 1 Pre-Op Room 2,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc6cdefd-0a67-4da0-886d-7ed2ea8281d4}, !- Zone Air Inlet Port List
  {930d2719-a27c-4b4f-9437-64cbd2d52bfe}, !- Zone Air Exhaust Port List
  {f964c1e8-5b64-4537-a45b-7d385ee98ff1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f440d7f-c965-4ce2-9939-dc22a6ab4a33}, !- Handle
  Node 11,                                !- Name
  {f964c1e8-5b64-4537-a45b-7d385ee98ff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f964c1e8-5b64-4537-a45b-7d385ee98ff1}, !- Handle
  {c74c9df9-4fc8-4a08-a601-ccc54b877d16}, !- Name
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}, !- Source Object
  11,                                     !- Outlet Port
  {5f440d7f-c965-4ce2-9939-dc22a6ab4a33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc6cdefd-0a67-4da0-886d-7ed2ea8281d4}, !- Handle
  {b203cace-fca8-4ffc-a347-1e356a8d6904}, !- Name
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}; !- HVAC Component

OS:PortList,
  {930d2719-a27c-4b4f-9437-64cbd2d52bfe}, !- Handle
  {78dca4ae-2709-403a-a38a-91f1d9cd1d71}, !- Name
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}; !- HVAC Component

OS:Sizing:Zone,
  {ce06be28-2cff-452c-9094-291dfa8ffcc8}, !- Handle
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5434cce-7482-48c4-bd9d-a7f150b3c771}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0918df2a-f473-4261-b316-f1cd0f4ddbc2}; !- Thermal Zone

OS:ThermalZone,
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}, !- Handle
  TZ-Floor 3 Locker,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee8ebc0c-e256-4a6f-90cd-131910757eef}, !- Zone Air Inlet Port List
  {722d1f12-f5aa-4b3c-badf-0505660f82d2}, !- Zone Air Exhaust Port List
  {3a374798-c5da-4d24-90a1-41992c778f56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c34c79a1-411c-41b2-b322-ba8707d7aed2}, !- Handle
  Node 12,                                !- Name
  {3a374798-c5da-4d24-90a1-41992c778f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a374798-c5da-4d24-90a1-41992c778f56}, !- Handle
  {1ce739ca-5250-4642-a51c-ffae86cf752d}, !- Name
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}, !- Source Object
  11,                                     !- Outlet Port
  {c34c79a1-411c-41b2-b322-ba8707d7aed2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee8ebc0c-e256-4a6f-90cd-131910757eef}, !- Handle
  {bb451817-a1aa-406f-8eef-4326c54cbb29}, !- Name
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}; !- HVAC Component

OS:PortList,
  {722d1f12-f5aa-4b3c-badf-0505660f82d2}, !- Handle
  {076eaf5c-3cd2-4335-bbaf-6f51da022e15}, !- Name
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}; !- HVAC Component

OS:Sizing:Zone,
  {f33aa135-8fd6-44d2-b4cc-b0b0f9dc254e}, !- Handle
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ab9fb8f-3568-4df7-bc5e-ae0fb99562f6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7e3bc3c4-7192-4a63-8ad4-18ddd078665f}; !- Thermal Zone

OS:ThermalZone,
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}, !- Handle
  TZ-NE Stair,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed01cc4c-9aa9-4889-b827-6952e0573598}, !- Zone Air Inlet Port List
  {8617bf59-ee8c-40e1-8a5b-435922427c96}, !- Zone Air Exhaust Port List
  {739b6f3d-e711-4249-8e0b-7d18ef6005b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {252aab5f-ead1-4294-8710-4b472b419423}, !- Handle
  Node 13,                                !- Name
  {739b6f3d-e711-4249-8e0b-7d18ef6005b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {739b6f3d-e711-4249-8e0b-7d18ef6005b9}, !- Handle
  {a5ab8e3a-f268-4656-b315-293a2ce63062}, !- Name
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}, !- Source Object
  11,                                     !- Outlet Port
  {252aab5f-ead1-4294-8710-4b472b419423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed01cc4c-9aa9-4889-b827-6952e0573598}, !- Handle
  {66c0ba69-c375-4ba9-afda-90dd3e4e2e01}, !- Name
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}; !- HVAC Component

OS:PortList,
  {8617bf59-ee8c-40e1-8a5b-435922427c96}, !- Handle
  {f38810c1-e720-44ed-952d-8022f29d2112}, !- Name
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}; !- HVAC Component

OS:Sizing:Zone,
  {98e59a09-6be7-4042-8a50-b81e50978caf}, !- Handle
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03c34c80-0b4f-4e9b-a8ad-515a0b8ff670}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e3e27f0e-c03c-47f4-a744-6e07138b259d}; !- Thermal Zone

OS:ThermalZone,
  {dfb25755-9017-41c4-b56a-91c25fe35dad}, !- Handle
  TZ-Floor 2 Exam Hall 1,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e16f8a16-77da-4e94-bb3d-76efe3d98797}, !- Zone Air Inlet Port List
  {0616315d-c418-43aa-aef9-73a7fea0b12d}, !- Zone Air Exhaust Port List
  {e40fc73a-d2a6-4b5f-b418-7c1efbc110bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5341d5bf-3db0-47f3-945d-f1b4405a8d73}, !- Handle
  Node 14,                                !- Name
  {e40fc73a-d2a6-4b5f-b418-7c1efbc110bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40fc73a-d2a6-4b5f-b418-7c1efbc110bd}, !- Handle
  {09dfb678-65d6-4e63-8262-60c1aec98f65}, !- Name
  {dfb25755-9017-41c4-b56a-91c25fe35dad}, !- Source Object
  11,                                     !- Outlet Port
  {5341d5bf-3db0-47f3-945d-f1b4405a8d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e16f8a16-77da-4e94-bb3d-76efe3d98797}, !- Handle
  {fd9b5d6b-7663-40fd-9398-89a8b1a31b63}, !- Name
  {dfb25755-9017-41c4-b56a-91c25fe35dad}; !- HVAC Component

OS:PortList,
  {0616315d-c418-43aa-aef9-73a7fea0b12d}, !- Handle
  {ab161bcc-f616-4456-a93c-5508b3f7578f}, !- Name
  {dfb25755-9017-41c4-b56a-91c25fe35dad}; !- HVAC Component

OS:Sizing:Zone,
  {46804841-036a-4d60-acb8-cfdfa8848230}, !- Handle
  {dfb25755-9017-41c4-b56a-91c25fe35dad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d230e4f2-9b14-4d94-b26a-3cd4b4012df4}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {dfb25755-9017-41c4-b56a-91c25fe35dad}; !- Thermal Zone

OS:ThermalZone,
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}, !- Handle
  TZ-Floor 2 Storage 3,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59dff8ce-56a9-4076-8bfc-29a3f110e8b9}, !- Zone Air Inlet Port List
  {cd03055c-877c-45e3-87f1-ca8e09363add}, !- Zone Air Exhaust Port List
  {2df6049b-ce57-4714-a90f-78922893ac99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3ccd486-afe8-4f93-ac91-0547bd5a9194}, !- Handle
  Node 15,                                !- Name
  {2df6049b-ce57-4714-a90f-78922893ac99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2df6049b-ce57-4714-a90f-78922893ac99}, !- Handle
  {54f6d627-71e0-47cf-95d5-d191f97a2b40}, !- Name
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}, !- Source Object
  11,                                     !- Outlet Port
  {e3ccd486-afe8-4f93-ac91-0547bd5a9194}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59dff8ce-56a9-4076-8bfc-29a3f110e8b9}, !- Handle
  {3f05e417-11cd-4a1c-9450-eb9d5c1ccf6e}, !- Name
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}; !- HVAC Component

OS:PortList,
  {cd03055c-877c-45e3-87f1-ca8e09363add}, !- Handle
  {836992f1-22cb-4e32-84ab-e4a074217674}, !- Name
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}; !- HVAC Component

OS:Sizing:Zone,
  {64c462a2-c026-4bf9-9aa6-d10d7fcdfa1f}, !- Handle
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e137bd9-debd-45ba-8d2c-62713f5c7e12}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5a8a3cab-8d6f-4f9a-9a8e-267895b4895b}; !- Thermal Zone

OS:ThermalZone,
  {c824d838-261e-4da4-bc27-1cc42283b29e}, !- Handle
  TZ-Floor 1 Sterile Storage,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb69bc78-9d1a-4553-925a-471aa73b7dc1}, !- Zone Air Inlet Port List
  {bf43d628-a8a1-49b4-8819-a71d449bdbbf}, !- Zone Air Exhaust Port List
  {5e77ea2e-ccc9-4cf3-a8e3-e74ea190d6b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988f182d-50c7-4899-9c2f-5a364fca764c}, !- Handle
  Node 16,                                !- Name
  {5e77ea2e-ccc9-4cf3-a8e3-e74ea190d6b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e77ea2e-ccc9-4cf3-a8e3-e74ea190d6b8}, !- Handle
  {cfba6c7c-61b7-454f-bffd-394c3b941082}, !- Name
  {c824d838-261e-4da4-bc27-1cc42283b29e}, !- Source Object
  11,                                     !- Outlet Port
  {988f182d-50c7-4899-9c2f-5a364fca764c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb69bc78-9d1a-4553-925a-471aa73b7dc1}, !- Handle
  {79801040-a19a-475b-ac5d-dc5dfb376999}, !- Name
  {c824d838-261e-4da4-bc27-1cc42283b29e}; !- HVAC Component

OS:PortList,
  {bf43d628-a8a1-49b4-8819-a71d449bdbbf}, !- Handle
  {b5484589-f97f-492f-9ad2-5d82361f9aec}, !- Name
  {c824d838-261e-4da4-bc27-1cc42283b29e}; !- HVAC Component

OS:Sizing:Zone,
  {a2e68e15-b11b-4fe7-a29f-45fec0f87df6}, !- Handle
  {c824d838-261e-4da4-bc27-1cc42283b29e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58fbba9e-c09b-4ef2-b80d-3bbc9bcdc7a4}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c824d838-261e-4da4-bc27-1cc42283b29e}; !- Thermal Zone

OS:ThermalZone,
  {aea5bb84-54f7-48e2-a144-df675634367a}, !- Handle
  TZ-Floor 1 Utility Janitor,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d946e6-9893-4553-b0c5-3d26743d92c9}, !- Zone Air Inlet Port List
  {64311563-f519-43b0-af4a-b3bd04796a2b}, !- Zone Air Exhaust Port List
  {f62b45ca-82c8-4eda-b3fe-7f0eb652ea75}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a922f07-2681-48f0-bae4-b1f1675b42f5}, !- Handle
  Node 17,                                !- Name
  {f62b45ca-82c8-4eda-b3fe-7f0eb652ea75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f62b45ca-82c8-4eda-b3fe-7f0eb652ea75}, !- Handle
  {2d302205-eecf-4e7a-a2d8-150da79cfbcf}, !- Name
  {aea5bb84-54f7-48e2-a144-df675634367a}, !- Source Object
  11,                                     !- Outlet Port
  {5a922f07-2681-48f0-bae4-b1f1675b42f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d946e6-9893-4553-b0c5-3d26743d92c9}, !- Handle
  {dfa458b1-130b-41f2-ba65-790062a284f9}, !- Name
  {aea5bb84-54f7-48e2-a144-df675634367a}; !- HVAC Component

OS:PortList,
  {64311563-f519-43b0-af4a-b3bd04796a2b}, !- Handle
  {960b617c-21a6-49e3-9f07-709d41c1f418}, !- Name
  {aea5bb84-54f7-48e2-a144-df675634367a}; !- HVAC Component

OS:Sizing:Zone,
  {57cce68d-6c6b-42ee-8bdb-d4910d20fef9}, !- Handle
  {aea5bb84-54f7-48e2-a144-df675634367a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96432ee1-ae8e-4d83-99a5-da7a733ec1a3}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {aea5bb84-54f7-48e2-a144-df675634367a}; !- Thermal Zone

OS:ThermalZone,
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}, !- Handle
  TZ-Floor 2 Exam 9,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f7ef331-53dd-401f-9c97-4b0ca5414ddc}, !- Zone Air Inlet Port List
  {f2e0260f-f611-44fa-bcd8-be4bde146165}, !- Zone Air Exhaust Port List
  {4068c310-ee40-4747-adfb-e82b801ce5f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17985566-a0ca-4830-9539-8b069fe6c4d1}, !- Handle
  Node 18,                                !- Name
  {4068c310-ee40-4747-adfb-e82b801ce5f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4068c310-ee40-4747-adfb-e82b801ce5f8}, !- Handle
  {1d2f0cba-577c-458b-ba49-f0d984c1f4cc}, !- Name
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}, !- Source Object
  11,                                     !- Outlet Port
  {17985566-a0ca-4830-9539-8b069fe6c4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f7ef331-53dd-401f-9c97-4b0ca5414ddc}, !- Handle
  {045d7762-9f85-4176-8877-fa02f450d032}, !- Name
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}; !- HVAC Component

OS:PortList,
  {f2e0260f-f611-44fa-bcd8-be4bde146165}, !- Handle
  {5f8f27f1-1231-4814-8e2e-2c50c296f41b}, !- Name
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}; !- HVAC Component

OS:Sizing:Zone,
  {91eada33-5e5d-4ff5-b0c3-90058d28f405}, !- Handle
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b2897c5-fe97-49e9-a0c7-744bdc70bffd}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1af79bb9-6aa6-41e3-9e9c-83848ae6e105}; !- Thermal Zone

OS:ThermalZone,
  {d083d041-9609-4569-8f96-6c1ea72ecd30}, !- Handle
  TZ-Floor 1 Operating Room 1,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19634a2-6289-45ce-92d7-4ceb68cc989a}, !- Zone Air Inlet Port List
  {b20d0520-ce2b-489b-88a0-4a5f1ff20243}, !- Zone Air Exhaust Port List
  {70755a0c-740a-4c0d-994a-51d961eb8025}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7378a9ab-1ef8-4163-a5d5-f1e1b0f79eff}, !- Handle
  Node 19,                                !- Name
  {70755a0c-740a-4c0d-994a-51d961eb8025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70755a0c-740a-4c0d-994a-51d961eb8025}, !- Handle
  {ff0bb38c-bf45-4ad7-b5c4-9c7f5a770de9}, !- Name
  {d083d041-9609-4569-8f96-6c1ea72ecd30}, !- Source Object
  11,                                     !- Outlet Port
  {7378a9ab-1ef8-4163-a5d5-f1e1b0f79eff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19634a2-6289-45ce-92d7-4ceb68cc989a}, !- Handle
  {d49e604a-8b6d-4b36-a864-45b67a181c91}, !- Name
  {d083d041-9609-4569-8f96-6c1ea72ecd30}; !- HVAC Component

OS:PortList,
  {b20d0520-ce2b-489b-88a0-4a5f1ff20243}, !- Handle
  {187f7462-ddcb-405b-acbb-6c2c3bdd4d02}, !- Name
  {d083d041-9609-4569-8f96-6c1ea72ecd30}; !- HVAC Component

OS:Sizing:Zone,
  {7333b4d5-979b-4e18-b75d-33193c57e4d9}, !- Handle
  {d083d041-9609-4569-8f96-6c1ea72ecd30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db80919c-9373-438b-9440-015765b3edb5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d083d041-9609-4569-8f96-6c1ea72ecd30}; !- Thermal Zone

OS:ThermalZone,
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}, !- Handle
  TZ-Floor 1 Sub-Sterile,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f96bfa9-7bc1-44eb-8d15-b787396dbe7b}, !- Zone Air Inlet Port List
  {eafc4055-486c-4877-b935-651259a743f5}, !- Zone Air Exhaust Port List
  {4510e37e-8c10-499e-bb6a-715317ccc183}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3a78f3f-0da5-4a6e-9f79-d730f23b3139}, !- Handle
  Node 20,                                !- Name
  {4510e37e-8c10-499e-bb6a-715317ccc183}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4510e37e-8c10-499e-bb6a-715317ccc183}, !- Handle
  {3f155b78-63b8-4dd9-9549-75033f0fdd14}, !- Name
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}, !- Source Object
  11,                                     !- Outlet Port
  {d3a78f3f-0da5-4a6e-9f79-d730f23b3139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f96bfa9-7bc1-44eb-8d15-b787396dbe7b}, !- Handle
  {096e5eac-dde2-4140-a2e2-035dea067da9}, !- Name
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}; !- HVAC Component

OS:PortList,
  {eafc4055-486c-4877-b935-651259a743f5}, !- Handle
  {8cabd6d2-bbd3-4913-9970-e1160a93c5f8}, !- Name
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}; !- HVAC Component

OS:Sizing:Zone,
  {358843b3-bb68-4788-b3e3-d89d31042b55}, !- Handle
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e27b7db-c308-4375-a287-bc1675ed0bca}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {445b662f-5d26-42c4-b6aa-d1fa6c7e8302}; !- Thermal Zone

OS:ThermalZone,
  {422ade63-578f-4810-b398-e9f8f2c27bc9}, !- Handle
  TZ-Floor 2 Exam 3,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be967874-1ba2-43a6-b76e-7a303a023073}, !- Zone Air Inlet Port List
  {3a0e44d6-e6bd-49a6-b431-a9945aa7e910}, !- Zone Air Exhaust Port List
  {5d106196-d00f-4e31-b703-d363587a22df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94bae0a3-d50e-4be1-b077-8bea3b8f941f}, !- Handle
  Node 21,                                !- Name
  {5d106196-d00f-4e31-b703-d363587a22df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d106196-d00f-4e31-b703-d363587a22df}, !- Handle
  {e108961f-9df7-4579-8a32-07f07910d87e}, !- Name
  {422ade63-578f-4810-b398-e9f8f2c27bc9}, !- Source Object
  11,                                     !- Outlet Port
  {94bae0a3-d50e-4be1-b077-8bea3b8f941f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be967874-1ba2-43a6-b76e-7a303a023073}, !- Handle
  {46a190f6-73ef-427a-ba26-27277c47ae9a}, !- Name
  {422ade63-578f-4810-b398-e9f8f2c27bc9}; !- HVAC Component

OS:PortList,
  {3a0e44d6-e6bd-49a6-b431-a9945aa7e910}, !- Handle
  {279a82e4-cc9c-44d5-9a7e-d99d1bbb0852}, !- Name
  {422ade63-578f-4810-b398-e9f8f2c27bc9}; !- HVAC Component

OS:Sizing:Zone,
  {00fd202b-7d08-487e-b218-eb0d2172c470}, !- Handle
  {422ade63-578f-4810-b398-e9f8f2c27bc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eab5e36a-6bfb-45ce-b3e2-58edbf699316}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {422ade63-578f-4810-b398-e9f8f2c27bc9}; !- Thermal Zone

OS:ThermalZone,
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}, !- Handle
  TZ-Floor 1 Pre-Op Toilet,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f86ffb5d-4bf2-4ea3-9f7f-7fe49c28b4be}, !- Zone Air Inlet Port List
  {91ffa45c-db56-4af8-9d31-abc93f6313de}, !- Zone Air Exhaust Port List
  {ade23826-17b5-4457-9aa2-6b6de7fdd9ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51e9a56e-02c3-4b54-a220-72b895b1ca9a}, !- Handle
  Node 22,                                !- Name
  {ade23826-17b5-4457-9aa2-6b6de7fdd9ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ade23826-17b5-4457-9aa2-6b6de7fdd9ec}, !- Handle
  {169337fa-b4cc-4778-abb4-6b2b6e4457d0}, !- Name
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}, !- Source Object
  11,                                     !- Outlet Port
  {51e9a56e-02c3-4b54-a220-72b895b1ca9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f86ffb5d-4bf2-4ea3-9f7f-7fe49c28b4be}, !- Handle
  {bc5a2121-4e53-444a-8578-92b68e52295d}, !- Name
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}; !- HVAC Component

OS:PortList,
  {91ffa45c-db56-4af8-9d31-abc93f6313de}, !- Handle
  {f1876874-18f7-4ee9-a44a-1d779b6249a0}, !- Name
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}; !- HVAC Component

OS:Sizing:Zone,
  {263872f1-6b11-401f-b64b-fdc86a6a4b32}, !- Handle
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66f58030-f16e-4f08-a8f1-f1174bb3e33f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {48d1f967-2029-4ca6-88a2-d65441aa1f17}; !- Thermal Zone

OS:ThermalZone,
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}, !- Handle
  TZ-Floor 3 Physical Therapy 1,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f31a36c-7d36-4b50-b6be-79915c49429c}, !- Zone Air Inlet Port List
  {b6de375d-1a92-4ccd-b6fd-67e8f2799fd5}, !- Zone Air Exhaust Port List
  {a46db7ef-3140-42c3-8e9b-bf225a1043c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87eddfcf-973a-4c09-9c6a-f3f769d05287}, !- Handle
  Node 23,                                !- Name
  {a46db7ef-3140-42c3-8e9b-bf225a1043c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46db7ef-3140-42c3-8e9b-bf225a1043c9}, !- Handle
  {c380885e-500d-408e-95da-5afe5d8f094e}, !- Name
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}, !- Source Object
  11,                                     !- Outlet Port
  {87eddfcf-973a-4c09-9c6a-f3f769d05287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f31a36c-7d36-4b50-b6be-79915c49429c}, !- Handle
  {9cad2700-5d7a-4923-98ff-dc3d866a71dd}, !- Name
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}; !- HVAC Component

OS:PortList,
  {b6de375d-1a92-4ccd-b6fd-67e8f2799fd5}, !- Handle
  {0e90e6e6-df42-4aed-988a-af8085026422}, !- Name
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}; !- HVAC Component

OS:Sizing:Zone,
  {9f7591b9-d775-4e0a-a31d-b05dae466faa}, !- Handle
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {799cb48c-ab1b-4b2a-922d-6f1dc831c8da}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {5bc42d37-4179-4c1e-883b-354d5c5d1989}; !- Thermal Zone

OS:ThermalZone,
  {750f2a96-6508-45ed-b06d-1ef321a143d8}, !- Handle
  TZ-Floor 2 Exam Hall 2,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce9e8067-df24-4884-9f75-a508496a18bd}, !- Zone Air Inlet Port List
  {c0886de3-1420-48d0-ba50-bc0bc6bfd70e}, !- Zone Air Exhaust Port List
  {3b897b19-aa08-4a65-ac1d-a935b0d29edc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {466449aa-b20c-4cbd-860e-3b4ceffc1671}, !- Handle
  Node 24,                                !- Name
  {3b897b19-aa08-4a65-ac1d-a935b0d29edc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b897b19-aa08-4a65-ac1d-a935b0d29edc}, !- Handle
  {d300652d-7df4-4009-b739-9486504c729f}, !- Name
  {750f2a96-6508-45ed-b06d-1ef321a143d8}, !- Source Object
  11,                                     !- Outlet Port
  {466449aa-b20c-4cbd-860e-3b4ceffc1671}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce9e8067-df24-4884-9f75-a508496a18bd}, !- Handle
  {7b7066ae-01a6-4a99-afc9-fbdc6e11f41c}, !- Name
  {750f2a96-6508-45ed-b06d-1ef321a143d8}; !- HVAC Component

OS:PortList,
  {c0886de3-1420-48d0-ba50-bc0bc6bfd70e}, !- Handle
  {43526488-38df-434d-8336-c9db67534624}, !- Name
  {750f2a96-6508-45ed-b06d-1ef321a143d8}; !- HVAC Component

OS:Sizing:Zone,
  {e92127af-55fd-472d-8c90-980b3acbd4ba}, !- Handle
  {750f2a96-6508-45ed-b06d-1ef321a143d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff689169-0a7f-4591-b1b2-0140d83ba31b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {750f2a96-6508-45ed-b06d-1ef321a143d8}; !- Thermal Zone

OS:ThermalZone,
  {079b3d4b-7c69-45d9-be04-42df7a052b88}, !- Handle
  TZ-NW Stair,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0134b2f-9ff6-4592-8e04-a9f0b6cd5df0}, !- Zone Air Inlet Port List
  {b4fc664c-4ff5-4d5c-95fd-c65de5287689}, !- Zone Air Exhaust Port List
  {ee5ae1a4-2f38-4548-ace2-ac22975acce5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5282e04b-a5ba-40f3-8787-cd72a267477b}, !- Handle
  Node 25,                                !- Name
  {ee5ae1a4-2f38-4548-ace2-ac22975acce5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee5ae1a4-2f38-4548-ace2-ac22975acce5}, !- Handle
  {b2cb524d-607c-4bcc-9b01-5a7e7ec3bd95}, !- Name
  {079b3d4b-7c69-45d9-be04-42df7a052b88}, !- Source Object
  11,                                     !- Outlet Port
  {5282e04b-a5ba-40f3-8787-cd72a267477b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0134b2f-9ff6-4592-8e04-a9f0b6cd5df0}, !- Handle
  {69e6fddd-dba7-423f-bb65-46c4f804ec90}, !- Name
  {079b3d4b-7c69-45d9-be04-42df7a052b88}; !- HVAC Component

OS:PortList,
  {b4fc664c-4ff5-4d5c-95fd-c65de5287689}, !- Handle
  {60d96122-828b-4b50-b575-5c407550d483}, !- Name
  {079b3d4b-7c69-45d9-be04-42df7a052b88}; !- HVAC Component

OS:Sizing:Zone,
  {20efc1d4-407f-4a5d-b64b-e86331e9ed02}, !- Handle
  {079b3d4b-7c69-45d9-be04-42df7a052b88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1de3885-7949-4256-a57b-2811069c379d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {079b3d4b-7c69-45d9-be04-42df7a052b88}; !- Thermal Zone

OS:ThermalZone,
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}, !- Handle
  TZ-Floor 1 Bio Haz,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {139bb393-c908-4875-b45d-9bbdebb48a06}, !- Zone Air Inlet Port List
  {b1f780d2-4dac-4944-adb8-9b3095ad6e2e}, !- Zone Air Exhaust Port List
  {77cc7b13-2293-4542-9f4b-f9b7ff787222}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67fcb9c1-dc1c-42e5-9b93-029c5de48259}, !- Handle
  Node 26,                                !- Name
  {77cc7b13-2293-4542-9f4b-f9b7ff787222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77cc7b13-2293-4542-9f4b-f9b7ff787222}, !- Handle
  {3f50fbc6-171b-4472-aac0-77f35da27906}, !- Name
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}, !- Source Object
  11,                                     !- Outlet Port
  {67fcb9c1-dc1c-42e5-9b93-029c5de48259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {139bb393-c908-4875-b45d-9bbdebb48a06}, !- Handle
  {44aa9de0-b022-4a54-83f8-a4ff44f43928}, !- Name
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}; !- HVAC Component

OS:PortList,
  {b1f780d2-4dac-4944-adb8-9b3095ad6e2e}, !- Handle
  {ef0066a5-22d0-486c-b0ce-b9f0f6ddf6ad}, !- Name
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}; !- HVAC Component

OS:Sizing:Zone,
  {9e960ada-a3db-446f-87b6-a9039b34945d}, !- Handle
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {088ef5c6-cbdc-4116-8207-879a5985e64b}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {47ae1b4a-136f-424e-a825-318ffd52c2ab}; !- Thermal Zone

OS:ThermalZone,
  {d703df23-9318-4cff-828c-6330605b0392}, !- Handle
  TZ-Floor 1 MRI Toilet,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4f80a79-4bd2-459d-8a96-d7fb79a24334}, !- Zone Air Inlet Port List
  {b8811a96-d6d7-4db2-bb49-ddebbdbf99ab}, !- Zone Air Exhaust Port List
  {3082e41f-2745-4cb6-a0c5-8574f5580d18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff52e13-c8c2-4c66-bfd9-34bb77074864}, !- Handle
  Node 27,                                !- Name
  {3082e41f-2745-4cb6-a0c5-8574f5580d18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3082e41f-2745-4cb6-a0c5-8574f5580d18}, !- Handle
  {711bd8eb-a7c8-4919-b1ce-27fe0e1efe05}, !- Name
  {d703df23-9318-4cff-828c-6330605b0392}, !- Source Object
  11,                                     !- Outlet Port
  {2ff52e13-c8c2-4c66-bfd9-34bb77074864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4f80a79-4bd2-459d-8a96-d7fb79a24334}, !- Handle
  {a3e19341-829b-4b51-aaa2-276c01ddb6e7}, !- Name
  {d703df23-9318-4cff-828c-6330605b0392}; !- HVAC Component

OS:PortList,
  {b8811a96-d6d7-4db2-bb49-ddebbdbf99ab}, !- Handle
  {80c0951c-48ac-431d-ac67-00c966f1ed2b}, !- Name
  {d703df23-9318-4cff-828c-6330605b0392}; !- HVAC Component

OS:Sizing:Zone,
  {89b1339b-2c10-49de-9272-7b07a26660a6}, !- Handle
  {d703df23-9318-4cff-828c-6330605b0392}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f3de1a3-9ec9-41e7-9136-70cff30e68d1}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d703df23-9318-4cff-828c-6330605b0392}; !- Thermal Zone

OS:ThermalZone,
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}, !- Handle
  TZ-Floor 1 Soil Work,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ac36895-2734-4640-b4de-388f4721c021}, !- Zone Air Inlet Port List
  {8dd149e8-a108-4f87-b31c-c3eeda43da3c}, !- Zone Air Exhaust Port List
  {13218ddb-9597-466a-9175-c1c92242ab11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69eb029f-85b9-430d-a789-ee4fcff9fbe5}, !- Handle
  Node 28,                                !- Name
  {13218ddb-9597-466a-9175-c1c92242ab11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13218ddb-9597-466a-9175-c1c92242ab11}, !- Handle
  {778edf25-6189-4252-b8dc-6464894839c2}, !- Name
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}, !- Source Object
  11,                                     !- Outlet Port
  {69eb029f-85b9-430d-a789-ee4fcff9fbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ac36895-2734-4640-b4de-388f4721c021}, !- Handle
  {628a05d2-dd5f-495f-814d-7933307a8375}, !- Name
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}; !- HVAC Component

OS:PortList,
  {8dd149e8-a108-4f87-b31c-c3eeda43da3c}, !- Handle
  {6b2ec8b4-a00d-413a-86f0-2494a8ca4788}, !- Name
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}; !- HVAC Component

OS:Sizing:Zone,
  {fea23420-d2ec-4ae1-8965-5f5890f42d8a}, !- Handle
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfb62a2e-b237-4721-beed-4b02cac4f64e}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {0b3f4239-9896-4e9d-a0ac-d50b8a186a34}; !- Thermal Zone

OS:ThermalZone,
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}, !- Handle
  TZ-Floor 1 Reception,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25154cef-b818-4168-803e-398f0005a58a}, !- Zone Air Inlet Port List
  {e34fa231-b935-45d3-b4f9-d742f8ea9a0e}, !- Zone Air Exhaust Port List
  {bfe1e026-d5d7-4ef5-bd8f-a881db96029f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b07a1491-a0bc-4236-86bb-745eaac1c116}, !- Handle
  Node 29,                                !- Name
  {bfe1e026-d5d7-4ef5-bd8f-a881db96029f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfe1e026-d5d7-4ef5-bd8f-a881db96029f}, !- Handle
  {1569ed34-fe49-4e15-b42f-cb161f508376}, !- Name
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}, !- Source Object
  11,                                     !- Outlet Port
  {b07a1491-a0bc-4236-86bb-745eaac1c116}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25154cef-b818-4168-803e-398f0005a58a}, !- Handle
  {aedb3f30-a1c0-4c0d-86cd-6d732c326f92}, !- Name
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}; !- HVAC Component

OS:PortList,
  {e34fa231-b935-45d3-b4f9-d742f8ea9a0e}, !- Handle
  {1335ca3f-4564-4ee9-a13e-e0180feb9db3}, !- Name
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}; !- HVAC Component

OS:Sizing:Zone,
  {ca72ac1b-af20-4494-b085-ba531b6dc27f}, !- Handle
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45e3f872-1cf4-4a12-9d30-8636f937d100}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {6f828ac1-ab84-4572-a616-f45a2daa19d8}; !- Thermal Zone

OS:ThermalZone,
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}, !- Handle
  TZ-Floor 3 Physical Therapy 2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {367e8de0-dcce-4807-b067-77ec7a6fc01f}, !- Zone Air Inlet Port List
  {f707c5e8-7bfa-48ad-b742-eaba7493564c}, !- Zone Air Exhaust Port List
  {71e9e42e-73ec-4e9e-838e-af1082065923}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {403b80e5-285e-4ae7-a9d8-fd06a7f15111}, !- Handle
  Node 30,                                !- Name
  {71e9e42e-73ec-4e9e-838e-af1082065923}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e9e42e-73ec-4e9e-838e-af1082065923}, !- Handle
  {452a0d4a-cc5e-47e6-b9a7-0230eeec1131}, !- Name
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}, !- Source Object
  11,                                     !- Outlet Port
  {403b80e5-285e-4ae7-a9d8-fd06a7f15111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {367e8de0-dcce-4807-b067-77ec7a6fc01f}, !- Handle
  {57fd45eb-485e-44e7-83b4-48e925efa800}, !- Name
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}; !- HVAC Component

OS:PortList,
  {f707c5e8-7bfa-48ad-b742-eaba7493564c}, !- Handle
  {6bda65c6-7bd6-4de7-8d51-5cadc7525dbe}, !- Name
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}; !- HVAC Component

OS:Sizing:Zone,
  {0a614cbc-837d-4884-a121-230c719d4abb}, !- Handle
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c264dcd6-3c00-4f5c-835b-be012c3d9290}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {0cba1cf2-26d3-4f1c-b06c-80917d851ec9}; !- Thermal Zone

OS:ThermalZone,
  {95fed13f-65f2-4d64-865b-3678647e4a48}, !- Handle
  TZ-Floor 1 Operating Room 3,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f729b38e-22fb-4e62-95cf-14b57b1858cb}, !- Zone Air Inlet Port List
  {bd349096-76ee-4ea8-85c9-72d5faa5f08c}, !- Zone Air Exhaust Port List
  {99a390b4-42f2-4b3c-aac9-0f34ee6bd999}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef32c789-604c-4891-8a95-1d29c78903aa}, !- Handle
  Node 31,                                !- Name
  {99a390b4-42f2-4b3c-aac9-0f34ee6bd999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a390b4-42f2-4b3c-aac9-0f34ee6bd999}, !- Handle
  {7149bece-6121-49bd-a0e6-cc001f831e59}, !- Name
  {95fed13f-65f2-4d64-865b-3678647e4a48}, !- Source Object
  11,                                     !- Outlet Port
  {ef32c789-604c-4891-8a95-1d29c78903aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f729b38e-22fb-4e62-95cf-14b57b1858cb}, !- Handle
  {10d34188-30ca-42f6-9778-27cfa5cd7471}, !- Name
  {95fed13f-65f2-4d64-865b-3678647e4a48}; !- HVAC Component

OS:PortList,
  {bd349096-76ee-4ea8-85c9-72d5faa5f08c}, !- Handle
  {3510fab6-d45c-4279-a861-137cfb5a0416}, !- Name
  {95fed13f-65f2-4d64-865b-3678647e4a48}; !- HVAC Component

OS:Sizing:Zone,
  {aa7e7997-6d64-488d-b1df-9577c3823cf2}, !- Handle
  {95fed13f-65f2-4d64-865b-3678647e4a48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbd0f42a-b2fe-423c-a48f-ae8767d22a6b}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {95fed13f-65f2-4d64-865b-3678647e4a48}; !- Thermal Zone

OS:ThermalZone,
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}, !- Handle
  TZ-Floor 1 Nurse Janitor,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55a19ed5-6322-433c-9995-3f55af2193c5}, !- Zone Air Inlet Port List
  {b0833162-ee4f-46d7-9393-b811207672f3}, !- Zone Air Exhaust Port List
  {16545007-4d1d-496b-b660-e69f1704d2bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2f084c5-3848-4829-a577-8dc53afe24fc}, !- Handle
  Node 32,                                !- Name
  {16545007-4d1d-496b-b660-e69f1704d2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16545007-4d1d-496b-b660-e69f1704d2bb}, !- Handle
  {1c8ffedd-de83-4dc9-9c25-14b86dad89ed}, !- Name
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}, !- Source Object
  11,                                     !- Outlet Port
  {c2f084c5-3848-4829-a577-8dc53afe24fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55a19ed5-6322-433c-9995-3f55af2193c5}, !- Handle
  {ef50c204-d92a-4473-b7b1-a8a86c31d086}, !- Name
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}; !- HVAC Component

OS:PortList,
  {b0833162-ee4f-46d7-9393-b811207672f3}, !- Handle
  {6231ed64-6085-432c-ab54-c25a0c52621b}, !- Name
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}; !- HVAC Component

OS:Sizing:Zone,
  {4d6c7829-1704-4cf1-af32-5a9025769ed6}, !- Handle
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a36b605c-a093-49ed-934a-668f6f23ebf7}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {8a435ada-b1ad-4e6c-8c2e-b928945f83fa}; !- Thermal Zone

OS:ThermalZone,
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}, !- Handle
  TZ-Floor 2 Reception Hall,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ff600d0-6da8-4736-88f7-c3d6e99cbbcf}, !- Zone Air Inlet Port List
  {f867258f-1baa-47cd-9ab4-03b05132c13c}, !- Zone Air Exhaust Port List
  {be1274f8-58c5-4864-9111-15e3ee97d3eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76283e54-b59d-4256-b200-0a6ff67ac7fa}, !- Handle
  Node 33,                                !- Name
  {be1274f8-58c5-4864-9111-15e3ee97d3eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be1274f8-58c5-4864-9111-15e3ee97d3eb}, !- Handle
  {e2c7b71d-c3e9-44b1-a95c-7deb6fe82bf7}, !- Name
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}, !- Source Object
  11,                                     !- Outlet Port
  {76283e54-b59d-4256-b200-0a6ff67ac7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ff600d0-6da8-4736-88f7-c3d6e99cbbcf}, !- Handle
  {6b8031e5-6e83-48be-9292-4b7a1d4319aa}, !- Name
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}; !- HVAC Component

OS:PortList,
  {f867258f-1baa-47cd-9ab4-03b05132c13c}, !- Handle
  {733f97b7-e953-414d-8ef7-37a24ed645fa}, !- Name
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}; !- HVAC Component

OS:Sizing:Zone,
  {176095a7-05e9-47f8-a3c8-5c5c09a8474b}, !- Handle
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5824edb8-c43d-4e63-92b8-1767d3b9e329}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {b12ba084-ea8e-420c-90a0-a0b34cc68722}; !- Thermal Zone

OS:ThermalZone,
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}, !- Handle
  TZ-Floor 3 Office Hall,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8921cf05-061f-47c4-86e0-cc2d00eba1af}, !- Zone Air Inlet Port List
  {5210c426-c18a-4f39-9d31-7064c43ad776}, !- Zone Air Exhaust Port List
  {aa241cbb-396c-4890-a39c-1bae6046b5a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e64ecea-04c5-4618-9620-42a1185e1776}, !- Handle
  Node 34,                                !- Name
  {aa241cbb-396c-4890-a39c-1bae6046b5a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa241cbb-396c-4890-a39c-1bae6046b5a8}, !- Handle
  {eca05ee4-b8e2-4b0d-a477-31b97f68d193}, !- Name
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}, !- Source Object
  11,                                     !- Outlet Port
  {6e64ecea-04c5-4618-9620-42a1185e1776}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8921cf05-061f-47c4-86e0-cc2d00eba1af}, !- Handle
  {2cf84eba-645e-4915-85d4-4dee03c6da6b}, !- Name
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}; !- HVAC Component

OS:PortList,
  {5210c426-c18a-4f39-9d31-7064c43ad776}, !- Handle
  {1c97a4c6-c724-4094-976a-9fa8812ef7b2}, !- Name
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}; !- HVAC Component

OS:Sizing:Zone,
  {3aa0f780-1705-4152-95f3-b6eb09301313}, !- Handle
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {530cd191-2005-48c6-9aef-1ea2e8f3ac9d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {cb40ced3-ad40-4f46-ad71-fa233e09c3cf}; !- Thermal Zone

OS:ThermalZone,
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}, !- Handle
  TZ-Floor 1 Electrical Room,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5606d151-28eb-499a-b5fa-ddedf1eb8f7d}, !- Zone Air Inlet Port List
  {5cb7c78a-39ed-4f5f-a0fc-b8a7c60477cc}, !- Zone Air Exhaust Port List
  {be40359f-a8f3-44ff-a499-fc26ab2de9e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5007ccb1-d1dd-4b23-9951-7071e4f033cf}, !- Handle
  Node 35,                                !- Name
  {be40359f-a8f3-44ff-a499-fc26ab2de9e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be40359f-a8f3-44ff-a499-fc26ab2de9e6}, !- Handle
  {de3bd642-66a2-4403-a468-163b34f3e7d7}, !- Name
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}, !- Source Object
  11,                                     !- Outlet Port
  {5007ccb1-d1dd-4b23-9951-7071e4f033cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5606d151-28eb-499a-b5fa-ddedf1eb8f7d}, !- Handle
  {ee153a3e-739e-45f2-9d1e-ab489f0aa39c}, !- Name
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}; !- HVAC Component

OS:PortList,
  {5cb7c78a-39ed-4f5f-a0fc-b8a7c60477cc}, !- Handle
  {57034b63-431f-4ebd-bf88-70930023d186}, !- Name
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}; !- HVAC Component

OS:Sizing:Zone,
  {c70f8e61-3264-410f-8da3-6474a8686db0}, !- Handle
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c75874ba-87cc-4da4-8ecb-0eaf465d4580}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {c60d5a60-2fb7-4f79-927a-09d9e060bd8f}; !- Thermal Zone

OS:ThermalZone,
  {8d950fda-1b44-4afe-9d28-23eb36235027}, !- Handle
  TZ-Floor 1 Scrub,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae9d3703-88c5-420b-95e8-a6fa2e996b07}, !- Zone Air Inlet Port List
  {6143da94-67f6-415b-90d9-df39b1569d26}, !- Zone Air Exhaust Port List
  {581c0f34-f5b2-4c30-b624-3e77e1c0eac9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4cf09e1-fcff-4fb3-b9a3-c7255f2ac077}, !- Handle
  Node 36,                                !- Name
  {581c0f34-f5b2-4c30-b624-3e77e1c0eac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {581c0f34-f5b2-4c30-b624-3e77e1c0eac9}, !- Handle
  {25cec110-4f61-43b7-a3cf-378392d605ca}, !- Name
  {8d950fda-1b44-4afe-9d28-23eb36235027}, !- Source Object
  11,                                     !- Outlet Port
  {c4cf09e1-fcff-4fb3-b9a3-c7255f2ac077}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae9d3703-88c5-420b-95e8-a6fa2e996b07}, !- Handle
  {41ba3029-ef9c-408f-8905-2144c2c95bcd}, !- Name
  {8d950fda-1b44-4afe-9d28-23eb36235027}; !- HVAC Component

OS:PortList,
  {6143da94-67f6-415b-90d9-df39b1569d26}, !- Handle
  {8980918a-c0cf-4c75-a144-ee3c1b8aabb4}, !- Name
  {8d950fda-1b44-4afe-9d28-23eb36235027}; !- HVAC Component

OS:Sizing:Zone,
  {4edd5ce5-c23a-4581-abf1-f880daa9e8d0}, !- Handle
  {8d950fda-1b44-4afe-9d28-23eb36235027}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afc0edd4-d406-487d-bdb1-dfc9b567206a}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {8d950fda-1b44-4afe-9d28-23eb36235027}; !- Thermal Zone

OS:ThermalZone,
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}, !- Handle
  TZ-Floor 3 Mechanical Hall,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb29a5f0-7edb-4263-adf9-52258b584545}, !- Zone Air Inlet Port List
  {3587a813-c849-4627-b8fe-9dfbfa11beb1}, !- Zone Air Exhaust Port List
  {903d218d-78d6-4115-9ebb-c58ab786dc26}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0cdf591-5664-4767-b8af-d17d585e4eab}, !- Handle
  Node 37,                                !- Name
  {903d218d-78d6-4115-9ebb-c58ab786dc26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {903d218d-78d6-4115-9ebb-c58ab786dc26}, !- Handle
  {6c160ca0-b5b0-48e6-8f71-f260ed4f8cf1}, !- Name
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}, !- Source Object
  11,                                     !- Outlet Port
  {e0cdf591-5664-4767-b8af-d17d585e4eab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb29a5f0-7edb-4263-adf9-52258b584545}, !- Handle
  {ee8bd702-d713-4e28-9843-1f6b447c8100}, !- Name
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}; !- HVAC Component

OS:PortList,
  {3587a813-c849-4627-b8fe-9dfbfa11beb1}, !- Handle
  {876c0832-55bc-4881-828c-849fee980bc3}, !- Name
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}; !- HVAC Component

OS:Sizing:Zone,
  {994afa05-9229-4920-b209-6fb69ab3bc8d}, !- Handle
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4cb29a2b-98c5-4347-9550-b8a55c25677c}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {db316b12-d3ee-4cb1-8798-be4e0cce2d97}; !- Thermal Zone

OS:ThermalZone,
  {2e82d7cb-c380-458e-be18-bfccbd050813}, !- Handle
  TZ-Floor 1 Soil,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cab182d4-b869-4b58-982e-d1138407bf52}, !- Zone Air Inlet Port List
  {b84ff48a-584b-43d1-a3e9-9b9926ca3a37}, !- Zone Air Exhaust Port List
  {c33e3700-6f52-433a-b6da-3319cbd44e55}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99c9a55e-522b-4d8b-abbe-a9f7fe8d8389}, !- Handle
  Node 38,                                !- Name
  {c33e3700-6f52-433a-b6da-3319cbd44e55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c33e3700-6f52-433a-b6da-3319cbd44e55}, !- Handle
  {947a098d-03e9-497b-a502-c916d747c90b}, !- Name
  {2e82d7cb-c380-458e-be18-bfccbd050813}, !- Source Object
  11,                                     !- Outlet Port
  {99c9a55e-522b-4d8b-abbe-a9f7fe8d8389}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cab182d4-b869-4b58-982e-d1138407bf52}, !- Handle
  {105ecc46-fd3b-4371-b5dd-8386f9ae4015}, !- Name
  {2e82d7cb-c380-458e-be18-bfccbd050813}; !- HVAC Component

OS:PortList,
  {b84ff48a-584b-43d1-a3e9-9b9926ca3a37}, !- Handle
  {8a630c10-ee2d-42ce-b79c-a225ddbd7394}, !- Name
  {2e82d7cb-c380-458e-be18-bfccbd050813}; !- HVAC Component

OS:Sizing:Zone,
  {096356e8-2404-4d00-b466-fa171948f8ec}, !- Handle
  {2e82d7cb-c380-458e-be18-bfccbd050813}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82691b47-61d0-49d1-9730-dd8d5efe0a8b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {2e82d7cb-c380-458e-be18-bfccbd050813}; !- Thermal Zone

OS:ThermalZone,
  {03fbf495-4530-439f-be71-c27ac5a9a88a}, !- Handle
  TZ-Floor 1 MRI Hall,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb3d3cbd-1ea4-4d1a-9d9b-63fb1d98fe16}, !- Zone Air Inlet Port List
  {6a7e71fb-42bb-4694-a81a-ffa48be12f33}, !- Zone Air Exhaust Port List
  {eae31a41-5950-4312-9a35-3fe80d99c86c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5a8015f-4187-497d-929d-95ace22f39fc}, !- Handle
  Node 39,                                !- Name
  {eae31a41-5950-4312-9a35-3fe80d99c86c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae31a41-5950-4312-9a35-3fe80d99c86c}, !- Handle
  {825529d1-9f34-4bb0-821d-499e8ff3c035}, !- Name
  {03fbf495-4530-439f-be71-c27ac5a9a88a}, !- Source Object
  11,                                     !- Outlet Port
  {f5a8015f-4187-497d-929d-95ace22f39fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb3d3cbd-1ea4-4d1a-9d9b-63fb1d98fe16}, !- Handle
  {e13d19b0-c32d-4031-864a-aa4c7cae7b62}, !- Name
  {03fbf495-4530-439f-be71-c27ac5a9a88a}; !- HVAC Component

OS:PortList,
  {6a7e71fb-42bb-4694-a81a-ffa48be12f33}, !- Handle
  {67241869-017c-4ad4-98df-32b4ae68dbab}, !- Name
  {03fbf495-4530-439f-be71-c27ac5a9a88a}; !- HVAC Component

OS:Sizing:Zone,
  {fee2137d-9a28-4955-a42d-63f4a58cb1af}, !- Handle
  {03fbf495-4530-439f-be71-c27ac5a9a88a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eff36c47-5ec1-4254-9d7f-5c35e35f2eaf}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {03fbf495-4530-439f-be71-c27ac5a9a88a}; !- Thermal Zone

OS:ThermalZone,
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}, !- Handle
  TZ-Floor 1 IT Hall,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ac9c459-a940-462b-8848-1bad4d78c3f4}, !- Zone Air Inlet Port List
  {a0228c61-7b02-442d-8281-534be0be7423}, !- Zone Air Exhaust Port List
  {85c362b7-a1ce-411a-aa4b-4994f42e13ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14be08bc-3bc9-44b1-8350-25a7205f948a}, !- Handle
  Node 40,                                !- Name
  {85c362b7-a1ce-411a-aa4b-4994f42e13ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c362b7-a1ce-411a-aa4b-4994f42e13ec}, !- Handle
  {dd64c11e-9952-45c9-a184-787c6811af0d}, !- Name
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}, !- Source Object
  11,                                     !- Outlet Port
  {14be08bc-3bc9-44b1-8350-25a7205f948a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ac9c459-a940-462b-8848-1bad4d78c3f4}, !- Handle
  {8f04960a-3543-48fe-b3d0-6cf0836f2565}, !- Name
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}; !- HVAC Component

OS:PortList,
  {a0228c61-7b02-442d-8281-534be0be7423}, !- Handle
  {6060da8f-ff83-4ee8-bc5b-3af31c8ea684}, !- Name
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}; !- HVAC Component

OS:Sizing:Zone,
  {bad2cc6d-a4f8-45dd-82e9-4ace7c956ee4}, !- Handle
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fea6eb08-c62d-400c-b806-43b79795a314}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {0a71412d-a51b-4c12-813e-3fa07d1888bf}; !- Thermal Zone

OS:ThermalZone,
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}, !- Handle
  TZ-Floor 2 Lounge,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {010a7267-40f5-4b90-8d97-88d73f15af9f}, !- Zone Air Inlet Port List
  {aaba5000-63d9-4e94-a472-67ac43d81eff}, !- Zone Air Exhaust Port List
  {8ebb81ba-1a7c-428c-aca3-8b7cb4daf002}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c52e1713-0a95-4218-bc4d-be12048d2b66}, !- Handle
  Node 41,                                !- Name
  {8ebb81ba-1a7c-428c-aca3-8b7cb4daf002}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ebb81ba-1a7c-428c-aca3-8b7cb4daf002}, !- Handle
  {99b49f81-58f3-4173-a4c7-1fc756bcf41a}, !- Name
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}, !- Source Object
  11,                                     !- Outlet Port
  {c52e1713-0a95-4218-bc4d-be12048d2b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {010a7267-40f5-4b90-8d97-88d73f15af9f}, !- Handle
  {edfe339e-3417-4f15-add8-fce28a8d6d27}, !- Name
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}; !- HVAC Component

OS:PortList,
  {aaba5000-63d9-4e94-a472-67ac43d81eff}, !- Handle
  {811984a0-1114-42ac-ac49-95c190631c6f}, !- Name
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}; !- HVAC Component

OS:Sizing:Zone,
  {e4ebc47d-b30c-4902-94b5-5c0477de2a3d}, !- Handle
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c3669fe-8327-4da2-b269-52aa7d42f4c8}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {f2c969f1-9f65-452a-87cf-14f63fea4c5d}; !- Thermal Zone

OS:ThermalZone,
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}, !- Handle
  TZ-Floor 1 Lobby Toilet,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e2cd46e-55b0-4709-ae8e-3e33c80a2db6}, !- Zone Air Inlet Port List
  {c8f9bd2b-9de4-42da-873c-ee20a00d4438}, !- Zone Air Exhaust Port List
  {043c44d3-2b4d-4bbe-b4f4-ad9deea5252c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c584072d-c190-4efa-bae5-d6f80ae816b5}, !- Handle
  Node 42,                                !- Name
  {043c44d3-2b4d-4bbe-b4f4-ad9deea5252c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {043c44d3-2b4d-4bbe-b4f4-ad9deea5252c}, !- Handle
  {18e60a19-a5b6-449c-9833-f1281723295e}, !- Name
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}, !- Source Object
  11,                                     !- Outlet Port
  {c584072d-c190-4efa-bae5-d6f80ae816b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e2cd46e-55b0-4709-ae8e-3e33c80a2db6}, !- Handle
  {3d7bf9bc-1e42-4cbb-bbac-1f95f08a51ad}, !- Name
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}; !- HVAC Component

OS:PortList,
  {c8f9bd2b-9de4-42da-873c-ee20a00d4438}, !- Handle
  {ec5045b8-61f1-4634-b2d6-2536a279e00e}, !- Name
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}; !- HVAC Component

OS:Sizing:Zone,
  {167ea3bb-d9ef-43a7-8e55-0e08da5d3d51}, !- Handle
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbcf3481-c179-496a-a7a3-25e4f7c2bc92}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {4636fd0e-a7bd-4e89-b1c6-ee2e8d6a89dd}; !- Thermal Zone

OS:ThermalZone,
  {0adfedfd-9b6f-44fe-a213-327665eba843}, !- Handle
  TZ-Floor 1 Soil Hold,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b040cc5-3205-4e2c-92d9-c58f9306e984}, !- Zone Air Inlet Port List
  {545ba9b6-4e49-407c-983a-548a65d3a992}, !- Zone Air Exhaust Port List
  {bfd88d8a-c66a-4370-a8e4-12d2a5d48ad2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c332a37-0f94-4030-a443-49a4bce6a848}, !- Handle
  Node 43,                                !- Name
  {bfd88d8a-c66a-4370-a8e4-12d2a5d48ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfd88d8a-c66a-4370-a8e4-12d2a5d48ad2}, !- Handle
  {a2be5bc9-90fa-4447-84e2-2cd1f4f98ec9}, !- Name
  {0adfedfd-9b6f-44fe-a213-327665eba843}, !- Source Object
  11,                                     !- Outlet Port
  {9c332a37-0f94-4030-a443-49a4bce6a848}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b040cc5-3205-4e2c-92d9-c58f9306e984}, !- Handle
  {6eb05c07-0dab-4302-bdc5-391347979de8}, !- Name
  {0adfedfd-9b6f-44fe-a213-327665eba843}; !- HVAC Component

OS:PortList,
  {545ba9b6-4e49-407c-983a-548a65d3a992}, !- Handle
  {1143444e-1ede-4e09-8e69-dd217e4e7933}, !- Name
  {0adfedfd-9b6f-44fe-a213-327665eba843}; !- HVAC Component

OS:Sizing:Zone,
  {4c26110f-ff83-48d9-8e2a-4c16a9a3cca2}, !- Handle
  {0adfedfd-9b6f-44fe-a213-327665eba843}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c9f5db1-8bc8-40a1-bca1-90f7c19550de}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {0adfedfd-9b6f-44fe-a213-327665eba843}; !- Thermal Zone

OS:ThermalZone,
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}, !- Handle
  TZ-Floor 1 Scheduling,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96cad23f-5313-449b-943b-4b07b3cb9c84}, !- Zone Air Inlet Port List
  {3333cec8-e630-4571-93e3-6cc9290faf90}, !- Zone Air Exhaust Port List
  {45ef7fcc-eb64-4a80-86c0-b6daab0aed56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47138929-b188-4d55-a76f-5ab123efb420}, !- Handle
  Node 44,                                !- Name
  {45ef7fcc-eb64-4a80-86c0-b6daab0aed56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45ef7fcc-eb64-4a80-86c0-b6daab0aed56}, !- Handle
  {351b3d72-9fdf-4db8-97e0-a647cf8fa993}, !- Name
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}, !- Source Object
  11,                                     !- Outlet Port
  {47138929-b188-4d55-a76f-5ab123efb420}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96cad23f-5313-449b-943b-4b07b3cb9c84}, !- Handle
  {5167a51c-3b31-4c44-a4d6-a3e9e5155697}, !- Name
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}; !- HVAC Component

OS:PortList,
  {3333cec8-e630-4571-93e3-6cc9290faf90}, !- Handle
  {dae7a1e7-1d55-4520-8ca0-d553dbceb63c}, !- Name
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}; !- HVAC Component

OS:Sizing:Zone,
  {3513a141-6095-4eec-8730-3060236907f0}, !- Handle
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5133f0c-b350-44ae-bcae-8e9460a16d9d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {dba7b711-e7d5-4606-a5a5-73cf11d05312}; !- Thermal Zone

OS:ThermalZone,
  {fef57d41-1253-4783-ae65-5c61e313ea69}, !- Handle
  TZ-Floor 3 Office Toilet,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {433b159e-8493-4fa2-a150-a8f458babda2}, !- Zone Air Inlet Port List
  {aeab59af-f147-441c-b08d-901c67a9ddf0}, !- Zone Air Exhaust Port List
  {63ecf3a9-0f2e-4d4b-b30e-dfd2e88003b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40826b23-5062-4c36-802d-98f941c064e8}, !- Handle
  Node 45,                                !- Name
  {63ecf3a9-0f2e-4d4b-b30e-dfd2e88003b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ecf3a9-0f2e-4d4b-b30e-dfd2e88003b3}, !- Handle
  {a6abcbe8-e453-4cfb-b3ff-2e67f9749d82}, !- Name
  {fef57d41-1253-4783-ae65-5c61e313ea69}, !- Source Object
  11,                                     !- Outlet Port
  {40826b23-5062-4c36-802d-98f941c064e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {433b159e-8493-4fa2-a150-a8f458babda2}, !- Handle
  {5a422c6c-b0d9-409e-92b7-4e2170ae4323}, !- Name
  {fef57d41-1253-4783-ae65-5c61e313ea69}; !- HVAC Component

OS:PortList,
  {aeab59af-f147-441c-b08d-901c67a9ddf0}, !- Handle
  {21406cda-5658-4e3a-bb1f-94992db0253a}, !- Name
  {fef57d41-1253-4783-ae65-5c61e313ea69}; !- HVAC Component

OS:Sizing:Zone,
  {e80c8b02-bc3d-4180-bec2-2f271d0874e4}, !- Handle
  {fef57d41-1253-4783-ae65-5c61e313ea69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfb6e2b4-53b0-4bff-b860-c1960028c702}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {fef57d41-1253-4783-ae65-5c61e313ea69}; !- Thermal Zone

OS:ThermalZone,
  {1b46e439-5088-438e-987e-40e7253e46e8}, !- Handle
  TZ-Floor 3 Lounge Toilet,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c261c4e-5b00-4f6a-aff9-e4291c9a2611}, !- Zone Air Inlet Port List
  {a4a0b01d-5559-40a1-95f8-d975f07fbd6a}, !- Zone Air Exhaust Port List
  {dc3667f5-996b-4f26-9f1e-5b12c514d3c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7712e35b-5030-440c-a938-54228f20fa96}, !- Handle
  Node 46,                                !- Name
  {dc3667f5-996b-4f26-9f1e-5b12c514d3c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc3667f5-996b-4f26-9f1e-5b12c514d3c2}, !- Handle
  {e7531ee6-e626-4884-bce5-bdb818496468}, !- Name
  {1b46e439-5088-438e-987e-40e7253e46e8}, !- Source Object
  11,                                     !- Outlet Port
  {7712e35b-5030-440c-a938-54228f20fa96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c261c4e-5b00-4f6a-aff9-e4291c9a2611}, !- Handle
  {62e63ef7-c6e3-4ace-aedc-ea2759bf8ce9}, !- Name
  {1b46e439-5088-438e-987e-40e7253e46e8}; !- HVAC Component

OS:PortList,
  {a4a0b01d-5559-40a1-95f8-d975f07fbd6a}, !- Handle
  {f9736fc0-79d4-43f9-bca1-42626af138b1}, !- Name
  {1b46e439-5088-438e-987e-40e7253e46e8}; !- HVAC Component

OS:Sizing:Zone,
  {d73323ab-c2c0-41f2-b68b-24bb900c9db5}, !- Handle
  {1b46e439-5088-438e-987e-40e7253e46e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca29efa9-33cb-45f1-8c17-5cdee1304a71}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {1b46e439-5088-438e-987e-40e7253e46e8}; !- Thermal Zone

OS:ThermalZone,
  {180426d9-d733-47ee-9d53-5956f2cb6a58}, !- Handle
  TZ-Floor 2 Nurse Station 2,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b03d290-0fac-4df7-a5dc-9ffe28ab5ed9}, !- Zone Air Inlet Port List
  {61653baa-6849-458d-b313-fde3779ca518}, !- Zone Air Exhaust Port List
  {56aaf305-e76e-45f9-8b6a-19caf6bcf512}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f36117c-9c0c-470d-90c1-9437b686cdef}, !- Handle
  Node 47,                                !- Name
  {56aaf305-e76e-45f9-8b6a-19caf6bcf512}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56aaf305-e76e-45f9-8b6a-19caf6bcf512}, !- Handle
  {6681d65a-b188-4fe6-b8a8-0cc02da5bbdb}, !- Name
  {180426d9-d733-47ee-9d53-5956f2cb6a58}, !- Source Object
  11,                                     !- Outlet Port
  {9f36117c-9c0c-470d-90c1-9437b686cdef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b03d290-0fac-4df7-a5dc-9ffe28ab5ed9}, !- Handle
  {5b432de4-69a4-4063-9125-a2d95a9861be}, !- Name
  {180426d9-d733-47ee-9d53-5956f2cb6a58}; !- HVAC Component

OS:PortList,
  {61653baa-6849-458d-b313-fde3779ca518}, !- Handle
  {4800b0b9-a6f1-4ffb-b19b-03b738727907}, !- Name
  {180426d9-d733-47ee-9d53-5956f2cb6a58}; !- HVAC Component

OS:Sizing:Zone,
  {d2d6d1d4-8c3e-48a0-abe9-ed16e64d3c28}, !- Handle
  {180426d9-d733-47ee-9d53-5956f2cb6a58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f70e0955-d3f7-4d75-848e-af04398a15f6}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {180426d9-d733-47ee-9d53-5956f2cb6a58}; !- Thermal Zone

OS:ThermalZone,
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}, !- Handle
  TZ-Floor 1 Utility Hall,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c06aa1a-8ae9-4821-9895-7d0d90c35323}, !- Zone Air Inlet Port List
  {81e7fe1d-1372-4039-be77-39a0f6192f49}, !- Zone Air Exhaust Port List
  {dff966d9-cfc2-4e1f-8011-d57853119f68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e99eb365-a802-4853-b8c4-11f25e8fb5d4}, !- Handle
  Node 48,                                !- Name
  {dff966d9-cfc2-4e1f-8011-d57853119f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dff966d9-cfc2-4e1f-8011-d57853119f68}, !- Handle
  {42553c6d-449c-4eef-a8c4-342f0ab226b7}, !- Name
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}, !- Source Object
  11,                                     !- Outlet Port
  {e99eb365-a802-4853-b8c4-11f25e8fb5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c06aa1a-8ae9-4821-9895-7d0d90c35323}, !- Handle
  {79244e30-f49b-43d9-b5a9-a274b96af096}, !- Name
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}; !- HVAC Component

OS:PortList,
  {81e7fe1d-1372-4039-be77-39a0f6192f49}, !- Handle
  {70d8d6f4-9866-4f81-b3ab-7071241cc39c}, !- Name
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}; !- HVAC Component

OS:Sizing:Zone,
  {c29b0682-53c8-426f-ace7-a585edbdc0b3}, !- Handle
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c08d0470-4de3-489c-9848-69286dd62bca}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {512a0b8d-7d35-4b33-bcad-ed42946c701b}; !- Thermal Zone

OS:ThermalZone,
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}, !- Handle
  TZ-NW Elevator,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cafae713-f96f-4104-b43e-d0604f87de3e}, !- Zone Air Inlet Port List
  {aa55123a-4fe4-473b-82fe-3715b51ed821}, !- Zone Air Exhaust Port List
  {accedbff-1e77-41cb-8da9-499a89ab7566}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36be1393-e305-4b1c-abd4-4d4862dcb9fd}, !- Handle
  Node 49,                                !- Name
  {accedbff-1e77-41cb-8da9-499a89ab7566}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {accedbff-1e77-41cb-8da9-499a89ab7566}, !- Handle
  {bd5b7ae7-46eb-4f89-9a17-e4d1886a724d}, !- Name
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}, !- Source Object
  11,                                     !- Outlet Port
  {36be1393-e305-4b1c-abd4-4d4862dcb9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cafae713-f96f-4104-b43e-d0604f87de3e}, !- Handle
  {fc06af0a-51d2-4333-afae-fcb2b0bd62b8}, !- Name
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}; !- HVAC Component

OS:PortList,
  {aa55123a-4fe4-473b-82fe-3715b51ed821}, !- Handle
  {4fd314c9-c979-4ee7-af04-092607e878c6}, !- Name
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}; !- HVAC Component

OS:Sizing:Zone,
  {dedb2289-4581-43ec-b8ae-60475ac92790}, !- Handle
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28206f61-1273-4e69-b32a-17a220549b8d}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {8611780a-6cc4-497f-8426-9c12c11dbbdb}; !- Thermal Zone

OS:ThermalZone,
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}, !- Handle
  TZ-Floor 2 Storage 1,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88902784-d005-4a99-a0db-872c4ab3def4}, !- Zone Air Inlet Port List
  {7bc2498f-dff1-4312-aacd-0830ca559d26}, !- Zone Air Exhaust Port List
  {cc0c24ee-bf70-43dd-af67-ee0049900efb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27d321d7-db81-4363-8e1d-be2f4ea78dff}, !- Handle
  Node 50,                                !- Name
  {cc0c24ee-bf70-43dd-af67-ee0049900efb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc0c24ee-bf70-43dd-af67-ee0049900efb}, !- Handle
  {a3172491-d213-4baa-ad37-bf995abdef23}, !- Name
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}, !- Source Object
  11,                                     !- Outlet Port
  {27d321d7-db81-4363-8e1d-be2f4ea78dff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88902784-d005-4a99-a0db-872c4ab3def4}, !- Handle
  {5c9065e7-02f2-41c2-9325-4ec2809b30c4}, !- Name
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}; !- HVAC Component

OS:PortList,
  {7bc2498f-dff1-4312-aacd-0830ca559d26}, !- Handle
  {dd14a870-1fc5-4664-a750-31d5933a7861}, !- Name
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}; !- HVAC Component

OS:Sizing:Zone,
  {86c99f1b-85ed-42ca-8389-a8dfd5ba32e0}, !- Handle
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4a0c41e-a636-46d5-bae8-4bf3519cd860}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {b18209ee-4f4d-4633-b91e-85d00a6d15ce}; !- Thermal Zone

OS:ThermalZone,
  {fa334fb2-58af-4eec-81f6-f50174a87680}, !- Handle
  TZ-Floor 1 Sterile Hall,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc5d7eaf-b540-4a12-97ab-7b2a17ef1347}, !- Zone Air Inlet Port List
  {0e14a014-7759-4a3c-8d16-46ae1d56eb77}, !- Zone Air Exhaust Port List
  {b572ffa3-4c95-4be3-84cf-9b551ea72ef2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea411691-6e49-4acd-a912-91abb202f82c}, !- Handle
  Node 51,                                !- Name
  {b572ffa3-4c95-4be3-84cf-9b551ea72ef2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b572ffa3-4c95-4be3-84cf-9b551ea72ef2}, !- Handle
  {4cc051ef-d638-40a7-a162-74ac9e49a752}, !- Name
  {fa334fb2-58af-4eec-81f6-f50174a87680}, !- Source Object
  11,                                     !- Outlet Port
  {ea411691-6e49-4acd-a912-91abb202f82c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc5d7eaf-b540-4a12-97ab-7b2a17ef1347}, !- Handle
  {e6a1e70a-ae6f-4306-9d65-dffd20863e42}, !- Name
  {fa334fb2-58af-4eec-81f6-f50174a87680}; !- HVAC Component

OS:PortList,
  {0e14a014-7759-4a3c-8d16-46ae1d56eb77}, !- Handle
  {a853290d-b273-4456-b624-9f0bc455fb30}, !- Name
  {fa334fb2-58af-4eec-81f6-f50174a87680}; !- HVAC Component

OS:Sizing:Zone,
  {69f636c7-d7cc-4932-bd71-d61d2c7782ca}, !- Handle
  {fa334fb2-58af-4eec-81f6-f50174a87680}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f5058dd-6ded-479f-a973-f1fbec927ddc}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {fa334fb2-58af-4eec-81f6-f50174a87680}; !- Thermal Zone

OS:ThermalZone,
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}, !- Handle
  TZ-Floor 1 Nourishment,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {147be59d-b398-45bc-a65b-82f0c1c83e1d}, !- Zone Air Inlet Port List
  {625870db-9278-4149-a4a0-b673bf658fbd}, !- Zone Air Exhaust Port List
  {90f326bf-d8b7-4e89-b1ad-8ea76893aa1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb9dcd34-9189-4d61-bbe4-37af9517a558}, !- Handle
  Node 52,                                !- Name
  {90f326bf-d8b7-4e89-b1ad-8ea76893aa1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f326bf-d8b7-4e89-b1ad-8ea76893aa1b}, !- Handle
  {8e13a94c-a662-4667-8ecd-104628b0e32e}, !- Name
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}, !- Source Object
  11,                                     !- Outlet Port
  {bb9dcd34-9189-4d61-bbe4-37af9517a558}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {147be59d-b398-45bc-a65b-82f0c1c83e1d}, !- Handle
  {bc9989d7-7ac7-400f-84ba-6d8d48aaf577}, !- Name
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}; !- HVAC Component

OS:PortList,
  {625870db-9278-4149-a4a0-b673bf658fbd}, !- Handle
  {0cbaeacb-914e-4bd0-8d3a-8163826ef691}, !- Name
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}; !- HVAC Component

OS:Sizing:Zone,
  {75a61bae-497c-4688-8506-f67155b04177}, !- Handle
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bdf4f85-c9d9-4200-96d6-ef5ecbd43349}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {2ea547d4-2ebe-4e4b-98a5-09ade5638d2c}; !- Thermal Zone

OS:ThermalZone,
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}, !- Handle
  TZ-Floor 3 Lounge,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0a99e2b-1989-4264-986b-f5e2e5608a18}, !- Zone Air Inlet Port List
  {e7c00b94-b701-477c-93f2-4f3106b98cbd}, !- Zone Air Exhaust Port List
  {f0bcb23c-942f-4a17-8a24-da12ef1d8824}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69a6685c-3b53-4c3d-ab29-e6464037f706}, !- Handle
  Node 53,                                !- Name
  {f0bcb23c-942f-4a17-8a24-da12ef1d8824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0bcb23c-942f-4a17-8a24-da12ef1d8824}, !- Handle
  {328de0a5-b426-47b8-ab55-c5cee4714b73}, !- Name
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}, !- Source Object
  11,                                     !- Outlet Port
  {69a6685c-3b53-4c3d-ab29-e6464037f706}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0a99e2b-1989-4264-986b-f5e2e5608a18}, !- Handle
  {c4f4799f-af8a-443e-9b19-0714f822e8fa}, !- Name
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}; !- HVAC Component

OS:PortList,
  {e7c00b94-b701-477c-93f2-4f3106b98cbd}, !- Handle
  {4c3c5840-bdcf-4525-a756-5f8955e1a2e5}, !- Name
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}; !- HVAC Component

OS:Sizing:Zone,
  {a7c262df-5811-471f-b060-39091d1f57ed}, !- Handle
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e5ee44b-6b14-455a-96cd-13722c29f201}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {9879329a-6b50-4daa-94ab-f0dbe3caa060}; !- Thermal Zone

OS:ThermalZone,
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}, !- Handle
  TZ-Floor 2 Exam Hall 5,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5d38f3a-f26c-42f4-8212-4c41c8f70035}, !- Zone Air Inlet Port List
  {9fc43534-e476-4a3f-a171-3dfaeef0f6f7}, !- Zone Air Exhaust Port List
  {3e854d48-76e1-4308-a031-315cc359deb4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec4b6583-6da0-4a2c-a85a-53f444a3f5dd}, !- Handle
  Node 54,                                !- Name
  {3e854d48-76e1-4308-a031-315cc359deb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e854d48-76e1-4308-a031-315cc359deb4}, !- Handle
  {9e8fee7c-5c41-4ab9-bd92-0901815d4110}, !- Name
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}, !- Source Object
  11,                                     !- Outlet Port
  {ec4b6583-6da0-4a2c-a85a-53f444a3f5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5d38f3a-f26c-42f4-8212-4c41c8f70035}, !- Handle
  {0ee5a02b-1aa2-4dce-aa94-2641e0a30202}, !- Name
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}; !- HVAC Component

OS:PortList,
  {9fc43534-e476-4a3f-a171-3dfaeef0f6f7}, !- Handle
  {c2660b27-6a63-49d4-8294-96c90af98e72}, !- Name
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}; !- HVAC Component

OS:Sizing:Zone,
  {07bffaf9-3f21-4a08-b050-37c30e4961d9}, !- Handle
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21c1c951-d852-4965-88e5-0f36020c317c}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {d9991cd5-8f81-4ab7-a465-b449acb178d3}; !- Thermal Zone

OS:ThermalZone,
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}, !- Handle
  TZ-Floor 2 Dictation,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a82f4e2f-1c6b-48a6-9094-50edd721f86b}, !- Zone Air Inlet Port List
  {f7f7c409-f544-46a4-89d8-86dff5ed1329}, !- Zone Air Exhaust Port List
  {f4791a84-d114-42f9-8634-2265b26cd8b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6aa36fd1-b32c-4f2d-9374-734cf78b795f}, !- Handle
  Node 55,                                !- Name
  {f4791a84-d114-42f9-8634-2265b26cd8b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4791a84-d114-42f9-8634-2265b26cd8b3}, !- Handle
  {f3bec809-5756-4b7f-80eb-fdd633c2f041}, !- Name
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}, !- Source Object
  11,                                     !- Outlet Port
  {6aa36fd1-b32c-4f2d-9374-734cf78b795f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a82f4e2f-1c6b-48a6-9094-50edd721f86b}, !- Handle
  {64504e7b-dea1-48a6-ac2f-a1b5bf5ed52a}, !- Name
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}; !- HVAC Component

OS:PortList,
  {f7f7c409-f544-46a4-89d8-86dff5ed1329}, !- Handle
  {c6e720f7-da17-4f85-9f8b-49f855a344a4}, !- Name
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}; !- HVAC Component

OS:Sizing:Zone,
  {c2c4a401-f241-48a2-9f6d-c5a2ee8cba98}, !- Handle
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14cff310-16d5-4aa3-9df1-c810106fa43a}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {0cc15185-5d87-4559-88a4-b3bf2ee44520}; !- Thermal Zone

OS:ThermalZone,
  {cb6d3978-8475-4440-9406-461ea46f9ca5}, !- Handle
  TZ-Floor 1 MRI Control Room,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3c5fa55-ae75-4e95-8917-606226e01b86}, !- Zone Air Inlet Port List
  {7b6c4aaa-a658-4ab0-aae0-474ba2ab3713}, !- Zone Air Exhaust Port List
  {07a311ae-8bbb-45e1-a02d-f10eec04ce1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1ef7ffe-4d92-44ca-947a-717e0f9959f1}, !- Handle
  Node 56,                                !- Name
  {07a311ae-8bbb-45e1-a02d-f10eec04ce1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07a311ae-8bbb-45e1-a02d-f10eec04ce1a}, !- Handle
  {d894abd0-70a1-4053-9df2-8185cf6167c8}, !- Name
  {cb6d3978-8475-4440-9406-461ea46f9ca5}, !- Source Object
  11,                                     !- Outlet Port
  {f1ef7ffe-4d92-44ca-947a-717e0f9959f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3c5fa55-ae75-4e95-8917-606226e01b86}, !- Handle
  {a2934c1e-c541-44fe-ad41-4f5e7a1573e4}, !- Name
  {cb6d3978-8475-4440-9406-461ea46f9ca5}; !- HVAC Component

OS:PortList,
  {7b6c4aaa-a658-4ab0-aae0-474ba2ab3713}, !- Handle
  {414b1843-0a24-405d-9dc4-2b0af9e10ac1}, !- Name
  {cb6d3978-8475-4440-9406-461ea46f9ca5}; !- HVAC Component

OS:Sizing:Zone,
  {b9e7b394-02fe-42d5-bcee-35cb62a2efa8}, !- Handle
  {cb6d3978-8475-4440-9406-461ea46f9ca5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd3b020b-f69f-497f-a18b-01d7359271d8}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {cb6d3978-8475-4440-9406-461ea46f9ca5}; !- Thermal Zone

OS:ThermalZone,
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}, !- Handle
  TZ-Floor 1 Pre-Op Hall,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b7fffbb-e14a-490a-a296-a23db771eb2c}, !- Zone Air Inlet Port List
  {9d264145-b000-49e5-a5d2-cc486162ffa7}, !- Zone Air Exhaust Port List
  {7450a64e-cbd8-43f1-8b4d-f661eb9fc7bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb64b6c8-d0e1-410b-b526-6f76c8a037a7}, !- Handle
  Node 57,                                !- Name
  {7450a64e-cbd8-43f1-8b4d-f661eb9fc7bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7450a64e-cbd8-43f1-8b4d-f661eb9fc7bd}, !- Handle
  {7c301ca5-27a9-482d-a2c2-271447059bd0}, !- Name
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}, !- Source Object
  11,                                     !- Outlet Port
  {cb64b6c8-d0e1-410b-b526-6f76c8a037a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b7fffbb-e14a-490a-a296-a23db771eb2c}, !- Handle
  {45a26b08-e8f1-4ca8-a4eb-87735d818ae5}, !- Name
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}; !- HVAC Component

OS:PortList,
  {9d264145-b000-49e5-a5d2-cc486162ffa7}, !- Handle
  {6c3d67c3-e63a-4a08-b3da-a540737c726f}, !- Name
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}; !- HVAC Component

OS:Sizing:Zone,
  {84dd9caf-2f68-48ae-9176-ec351688bd62}, !- Handle
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {febca378-2bf1-4669-b6b9-1a375f42fa00}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {816ae5c7-0e28-4fe7-bc2f-f1cb0fec2ba0}; !- Thermal Zone

OS:ThermalZone,
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}, !- Handle
  TZ-Floor 3 Humid,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24c11ef6-c411-4747-96a6-f1cf55061c08}, !- Zone Air Inlet Port List
  {6387b82b-9028-4ad9-9cea-b61dbe941ddc}, !- Zone Air Exhaust Port List
  {7b20427e-3217-4431-a731-5cf6f6835c77}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e3e18b2-faf8-4b24-8aae-741fabcf670c}, !- Handle
  Node 58,                                !- Name
  {7b20427e-3217-4431-a731-5cf6f6835c77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b20427e-3217-4431-a731-5cf6f6835c77}, !- Handle
  {d06f2f4e-c776-46b8-9f27-7f1f8f5845b6}, !- Name
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}, !- Source Object
  11,                                     !- Outlet Port
  {4e3e18b2-faf8-4b24-8aae-741fabcf670c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24c11ef6-c411-4747-96a6-f1cf55061c08}, !- Handle
  {cd56316c-f2ac-4bcb-9ad0-cb93ade3e137}, !- Name
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}; !- HVAC Component

OS:PortList,
  {6387b82b-9028-4ad9-9cea-b61dbe941ddc}, !- Handle
  {9bba7174-10b9-4f0a-8dcc-59fc046098f9}, !- Name
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}; !- HVAC Component

OS:Sizing:Zone,
  {0ea8b607-df33-41ac-bb53-f7bf259b0338}, !- Handle
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4db8ba6e-f804-41b5-b5fa-f6f6d8e4769e}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {6e88a473-f1e4-437b-b8b0-4e9ddad38263}; !- Thermal Zone

OS:ThermalZone,
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}, !- Handle
  TZ-Floor 1 Lobby,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef6da9c8-48dc-4c69-9fd6-0c13b94d8b33}, !- Zone Air Inlet Port List
  {321873ef-942c-453d-88bd-81410616fc4f}, !- Zone Air Exhaust Port List
  {554e97bc-deab-4abc-94d9-2479556fe47d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b8f25dd-4780-494d-99d5-35beb1abccb7}, !- Handle
  Node 59,                                !- Name
  {554e97bc-deab-4abc-94d9-2479556fe47d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {554e97bc-deab-4abc-94d9-2479556fe47d}, !- Handle
  {b4ab1d7b-0db2-40da-8f1b-c8294798efee}, !- Name
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}, !- Source Object
  11,                                     !- Outlet Port
  {5b8f25dd-4780-494d-99d5-35beb1abccb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef6da9c8-48dc-4c69-9fd6-0c13b94d8b33}, !- Handle
  {370c78ba-1318-46ce-ad5c-cf53fd5ae3d4}, !- Name
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}; !- HVAC Component

OS:PortList,
  {321873ef-942c-453d-88bd-81410616fc4f}, !- Handle
  {cfbacf4f-5abb-4e49-8b3a-6c76e1158a17}, !- Name
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}; !- HVAC Component

OS:Sizing:Zone,
  {1bd98e62-009a-4fdb-95c3-71e904b9d111}, !- Handle
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fdb7329-af42-420d-acf9-8d7aeae875b2}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5c4fbddf-0231-4c28-9e46-10cceb3144e6}; !- Thermal Zone

OS:ThermalZone,
  {5ebfa641-edbb-4430-9a10-2e397db11915}, !- Handle
  TZ-Floor 2 Exam 7,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0274be85-e704-477d-8a60-30d22b719a39}, !- Zone Air Inlet Port List
  {8e131592-8c39-4ca5-bba6-07a1e2d512af}, !- Zone Air Exhaust Port List
  {ad8e3de1-dac3-40e0-81d6-5fcb9c4fe8b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa79761c-b3c5-4ad1-ad8e-f4d0f5ec8a4d}, !- Handle
